within Annex60.BoundaryConditions;
package SolarGeometry "Package with models to compute solar geometry"
  extends Modelica.Icons.VariantsPackage;

annotation (preferredView="info",
Documentation(info="<html>
This package contains models to compute the solar geometry and incidence
angles on tilted surfaces.
</html>"));
end SolarGeometry;
