within Annex60.Experimental.Pipe.Archive;
package Examples "Examples for demo of archived models"
extends Modelica.Icons.ExamplesPackage;
end Examples;
