within Annex60.Experimental.Pipe.BaseClasses;
model HeatLossMod_noAbs "Heat loss model for pipe"
  extends Fluid.Interfaces.PartialTwoPortTransport;

  parameter Modelica.SIunits.Diameter diameter "Pipe diameter";
  parameter Modelica.SIunits.Length length "Pipe length";
  parameter Modelica.SIunits.Length thicknessIns "Thickness of pipe insulation";

  parameter Modelica.SIunits.Area A_surf = 2 * Modelica.Constants.pi *
                                           (diameter/2 + thicknessIns) *
                                           length
    "Outer surface area of the pipe";

  parameter Modelica.SIunits.Area A_cross = Modelica.Constants.pi * diameter * diameter / 4
    "Cross sectional area";

  parameter Types.ThermalCapacityPerLength C;
  parameter Types.ThermalResistanceLength R;
  final parameter Modelica.SIunits.Time tau_char=R*C;

  Modelica.SIunits.Time time_out_b "Virtual time after delay at port b";
  Modelica.SIunits.Time tau "Time delay for input time";

  Modelica.SIunits.Length x(start=0)
    "Spatial coordiante for spatialDistribution operator";
  Modelica.SIunits.Velocity v "Flow velocity of medium in pipe";

  Modelica.SIunits.Conversions.NonSIunits.Temperature_degC Tin_a
    "Temperature at port_a for in-flowing fluid";
  Modelica.SIunits.Conversions.NonSIunits.Temperature_degC Tout_b
    "Temperature at port_b for out-flowing fluid";

protected
  parameter Medium.ThermodynamicState sta_default=
     Medium.setState_pTX(
       T=Medium.T_default,
       p=Medium.p_default,
       X=Medium.X_default) "Default medium state";
  parameter Modelica.SIunits.SpecificHeatCapacity cp_default=
    Medium.specificHeatCapacityCp(state=sta_default) "Heat capacity of medium";

public
  Modelica.Blocks.Interfaces.RealInput T_amb
    "Ambient temperature of pipe's surroundings" annotation (Placement(
        transformation(
        extent={{-20,-20},{20,20}},
        rotation=270,
        origin={0,100})));
equation
  dp = 0;

  port_a.h_outflow = inStream(port_b.h_outflow);
  port_b.h_outflow = Tout_b * cp_default;

  // Time delay
  der(x) = v;
  v = (V_flow / A_cross);
  (, time_out_b) = spatialDistribution(time,
                                       time,
                                       x/length,
                                       v>=0,
                                       {0.0, 1.0},
                                       {0.0, 0.0});
  tau = max(0,time - time_out_b);

  // Heat losses
  Tin_a = inStream(port_a.h_outflow) / cp_default;
  Tout_b = T_amb + (Tin_a - T_amb) * Modelica.Math.exp(-tau/tau_char);

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
            {100,100}}), graphics={Rectangle(
          extent={{-80,80},{80,-68}},
          lineColor={255,255,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid), Polygon(
          points={{0,60},{38,2},{20,2},{20,-46},{-18,-46},{-18,2},{-36,2},{0,60}},
          lineColor={0,0,0},
          fillColor={238,46,47},
          fillPattern=FillPattern.Solid)}), Documentation(info="<html>
<p>Heat losses are only considered in design direction. For heat loss consideration in both directions use one of these models at both ends of a <code><span style=\"font-family: Courier New,courier;\">TempDelaySD</span></code> model.</p>
<p>This is a simple reference model for more sophisticated implementations and does not work correctly with zero-mass flow.</p>
</html>", revisions="<html>
<ul>
<li>October, 2015</li>
<li>September, 2015 by Marcus Fuchs:<br>First implementation. </li>
</ul>
</html>"));
end HeatLossMod_noAbs;
