within Annex60.Experimental.Pipe.Data;
package BaseClasses "BaseClasses for data records"
extends Modelica.Icons.BasesPackage;
end BaseClasses;
