within Annex60.Experimental.Pipe.Examples.Comparisons;
package Events "Checking specific implementations for number of events"
extends Modelica.Icons.ExamplesPackage;
end Events;
