within Annex60.Experimental.Pipe.Examples;
package Comparisons "Comparison models between Pipe and Pipes.KUL"
extends Modelica.Icons.ExamplesPackage;
end Comparisons;
