within Annex60.Experimental.Pipe.Examples;
package PipeAdiabatic "Tests of the adiabatic pipe model"
extends Modelica.Icons.ExamplesPackage;
end PipeAdiabatic;
