within Annex60.Experimental.Pipe.Examples;
package PipeHeatTransfer "Examples for pipe models with heat transfer"
extends Modelica.Icons.ExamplesPackage;
end PipeHeatTransfer;
