within Annex60.Experimental.Pipe.Examples;
package TimeDelay "Time delay examples"
  extends Modelica.Icons.ExamplesPackage;
end TimeDelay;
