within Annex60.Experimental.Pipe;
package Examples "Examples for pipe models using the spatial Distribution operator"
extends Modelica.Icons.ExamplesPackage;
end Examples;
