within Annex60.Experimental.Pipe;
package Validation 
extends Modelica.Icons.ExamplesPackage;


  annotation (Documentation(info="<html>
<p>
This package contains models that validate the pipe models against measured data from real disitrct heating networks.

</p>
</html>"));
end Validation;
