within IBPSA.Fluid.Actuators;
package Valves "Package with valve models"
  extends Modelica.Icons.VariantsPackage;

annotation (preferredView="info", Documentation(info="<html>
This package contains components models for two- and three-way valves.
For motor models, see
<a href=\"modelica://IBPSA.Fluid.Actuators.Motors\">IBPSA.Fluid.Actuators.Motors</a>.
</html>"));
end Valves;
