within Annex60.Fluid;
package BaseClasses "Package with base classes for Annex60.Fluid"
  extends Modelica.Icons.BasesPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Annex60.Fluid\">Annex60.Fluid</a>.
</p>
</html>"));
end BaseClasses;
