within Annex60.Fluid.Chillers;
package BaseClasses "Package with base classes for Annex60.Fluid.Chillers"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Annex60.Fluid.Chillers\">Annex60.Fluid.Chillers</a>.
</p>
</html>"));
end BaseClasses;
