within Annex60.Fluid.Examples.Performance;
package BaseClasses
extends Modelica.Icons.BasesPackage;
end BaseClasses;
