within Annex60.Fluid.FMI;
package BaseClasses "Package with base classes for Annex60.Fluid.FMI"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Annex60.Fluid.FMI\">Annex60.Fluid.FMI</a>.
</p>
</html>"));
end BaseClasses;
