within Annex60.Fluid.FMI.ExportContainers.Examples.FMUs;
block HVACZones
  "Declaration of an FMU that exports a simple convective only HVAC system for two zones"
  extends Annex60.Fluid.FMI.ExportContainers.HVACZones(
    redeclare final package Medium = MediumA,
    nZon = 2,
    nPorts = 3);

  replaceable package MediumA = Annex60.Media.Air "Medium for air";
  replaceable package MediumW = Annex60.Media.Water "Medium for water";

  parameter Boolean allowFlowReversal = false
    "= true to allow flow reversal, false restricts to design direction (inlet -> outlet)"
    annotation(Dialog(tab="Assumptions"), Evaluate=true);

 // parameter Modelica.SIunits.Volume V=6*10*3 "Room volume";
  //////////////////////////////////////////////////////////
  // Heat recovery effectiveness
  parameter Real eps = 0.8 "Heat recovery effectiveness";

  /////////////////////////////////////////////////////////
  // Air temperatures at design conditions
  parameter Modelica.SIunits.Temperature TASup_nominal = 273.15+18
    "Nominal air temperature supplied to room";
  parameter Modelica.SIunits.Temperature TRooSet = 273.15+24
    "Nominal room air temperature";
  parameter Modelica.SIunits.Temperature TOut_nominal = 273.15+30
    "Design outlet air temperature";
  parameter Modelica.SIunits.Temperature THeaRecLvg=
    TOut_nominal - eps*(TOut_nominal-TRooSet)
    "Air temperature leaving the heat recovery";

  /////////////////////////////////////////////////////////
  // Cooling loads and air mass flow rates
  parameter Real UA(unit="W/K") = 10E3 "Average UA-value of the room";
  parameter Modelica.SIunits.HeatFlowRate QRooInt_flow=
     1000 "Internal heat gains of the room";
  parameter Modelica.SIunits.HeatFlowRate QRooC_flow_nominal=
    -QRooInt_flow-UA/30*(TOut_nominal-TRooSet)
    "Nominal cooling load of the room";
  parameter Modelica.SIunits.MassFlowRate mA_flow_nominal=
    1.3*QRooC_flow_nominal/1006/(TASup_nominal-TRooSet)
    "Nominal air mass flow rate, increased by factor 1.3 to allow for recovery after temperature setback";
  parameter Modelica.SIunits.TemperatureDifference dTFan = 2
    "Estimated temperature raise across fan that needs to be made up by the cooling coil";
  parameter Modelica.SIunits.HeatFlowRate QCoiC_flow_nominal=4*
    (QRooC_flow_nominal + mA_flow_nominal*(TASup_nominal-THeaRecLvg-dTFan)*1006)
    "Cooling load of coil, taking into account economizer, and increased due to latent heat removal";

  /////////////////////////////////////////////////////////
  // Water temperatures and mass flow rates
  parameter Modelica.SIunits.Temperature TWSup_nominal = 273.15+16
    "Water supply temperature";
  parameter Modelica.SIunits.Temperature TWRet_nominal = 273.15+12
    "Water return temperature";
  parameter Modelica.SIunits.MassFlowRate mW_flow_nominal=
    QCoiC_flow_nominal/(TWRet_nominal-TWSup_nominal)/4200
    "Nominal water mass flow rate";
  /////////////////////////////////////////////////////////
  // HVAC models
  Modelica.Blocks.Sources.Constant zer[nZon](each k=0) "Zero output signal"
    annotation (Placement(transformation(extent={{100,-100},{120,-80}})));
  Movers.FlowControlled_m_flow fan(
    redeclare package Medium = MediumA,
    m_flow_nominal=mA_flow_nominal,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    allowFlowReversal=allowFlowReversal) "Supply air fan"
    annotation (Placement(transformation(extent={{40,90},{60,110}})));
  HeatExchangers.ConstantEffectiveness hex(
    redeclare package Medium1 = MediumA,
    redeclare package Medium2 = MediumA,
    m1_flow_nominal=mA_flow_nominal,
    m2_flow_nominal=mA_flow_nominal,
    dp1_nominal=200,
    dp2_nominal=200,
    eps=eps,
    allowFlowReversal1=allowFlowReversal,
    allowFlowReversal2=allowFlowReversal) "Heat recovery"
    annotation (Placement(transformation(extent={{-102,80},{-82,100}})));
  HeatExchangers.WetCoilCounterFlow cooCoi(
    redeclare package Medium1 = MediumW,
    redeclare package Medium2 = MediumA,
    m1_flow_nominal=mW_flow_nominal,
    m2_flow_nominal=mA_flow_nominal,
    dp1_nominal=6000,
    UA_nominal=-QCoiC_flow_nominal/
        Annex60.Fluid.HeatExchangers.BaseClasses.lmtd(
        T_a1=THeaRecLvg,
        T_b1=TASup_nominal,
        T_a2=TWSup_nominal,
        T_b2=TWRet_nominal),
    dp2_nominal=200,
    show_T=true,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    allowFlowReversal1=allowFlowReversal,
    allowFlowReversal2=allowFlowReversal) "Cooling coil"
    annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={-22,94})));
  Sources.Outside out(
    nPorts=3,
    redeclare package Medium = MediumA) "Outside air boundary condition"
    annotation (Placement(transformation(extent={{-140,80},{-120,100}})));
  Sources.MassFlowSource_T souWat(
    nPorts=1,
    redeclare package Medium = MediumW,
    use_m_flow_in=true,
    T=TWSup_nominal) "Source for water flow rate"
    annotation (Placement(transformation(extent={{-40,-48},{-20,-28}})));
  Sources.FixedBoundary sinWat(
    redeclare package Medium = MediumW, nPorts=1) "Sink for water circuit"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-40,72})));
  Modelica.Blocks.Sources.Constant mAir_flow(k=mA_flow_nominal)
    "Fan air flow rate"
    annotation (Placement(transformation(extent={{0,130},{20,150}})));
  Sensors.TemperatureTwoPort senTemHXOut(
    redeclare package Medium = MediumA,
    m_flow_nominal=mA_flow_nominal,
    allowFlowReversal=allowFlowReversal)
    "Temperature sensor for heat recovery outlet on supply side"
    annotation (Placement(transformation(extent={{-68,94},{-56,106}})));
  Sensors.TemperatureTwoPort senTemSupAir(
    redeclare package Medium = MediumA,
    m_flow_nominal=mA_flow_nominal,
    allowFlowReversal=allowFlowReversal) "Temperature sensor for supply air"
    annotation (Placement(transformation(extent={{14,94},{26,106}})));
  Modelica.Blocks.Logical.OnOffController con(bandwidth=1)
    "Controller for coil water flow rate"
    annotation (Placement(transformation(extent={{-98,-40},{-78,-20}})));
  Modelica.Blocks.Sources.Constant TRooSetPoi(k=TRooSet)
    "Room temperature set point"
    annotation (Placement(transformation(extent={{-148,-34},{-128,-14}})));
  Modelica.Blocks.Math.BooleanToReal mWat_flow(
    realTrue = 0,
    realFalse = mW_flow_nominal)
    "Conversion from boolean to real for water flow rate"
    annotation (Placement(transformation(extent={{-70,-40},{-50,-20}})));
  BoundaryConditions.WeatherData.ReaderTMY3 weaDat(
    pAtmSou=Annex60.BoundaryConditions.Types.DataSource.Parameter,
    TDryBul=TOut_nominal,
    filNam="modelica://Annex60/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos",
    TDryBulSou=Annex60.BoundaryConditions.Types.DataSource.File,
    computeWetBulbTemperature=false) "Weather data reader"
    annotation (Placement(transformation(extent={{-152,130},{-132,150}})));
  BoundaryConditions.WeatherData.Bus weaBus "Weather data bus"
    annotation (Placement(transformation(extent={{-70,130},{-50,150}}),
        iconTransformation(extent={{-142,94},{-122,114}})));
  Modelica.Blocks.Interfaces.RealOutput TOut(final unit="K")
    "Outdoor temperature" annotation (Placement(transformation(extent={{20,-20},
            {-20,20}},
        rotation=90,
        origin={0,-180}),  iconTransformation(
        extent={{20,-20},{-20,20}},
        rotation=90,
        origin={0,-180})));
  Modelica.Blocks.Math.Min min
    annotation (Placement(transformation(extent={{-80,-80},{-100,-60}})));
  Movers.FlowControlled_m_flow fan2(
    redeclare package Medium = MediumA,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    allowFlowReversal=allowFlowReversal,
    m_flow_nominal=mA_flow_nominal/10,
    inputType=Annex60.Fluid.Types.InputType.Constant)
    "Supply air fan that extracts a constant amount of outside air"
    annotation (Placement(transformation(extent={{80,-10},{60,10}})));
  FixedResistances.FixedResistanceDpM res(
    redeclare package Medium = MediumA,
    m_flow_nominal=0.1*mA_flow_nominal,
    dp_nominal=200,
    linearized=true) "Fixed resistance for exhaust air duct"
    annotation (Placement(transformation(extent={{40,-10},{20,10}})));
  FixedResistances.FixedResistanceDpM resSup1(
    redeclare package Medium = MediumA,
    linearized=true,
    m_flow_nominal=0.5*mA_flow_nominal,
    dp_nominal=10) "Fixed resistance for supply air inlet"
    annotation (Placement(transformation(extent={{70,106},{90,126}})));
  FixedResistances.FixedResistanceDpM resSup2(
    redeclare package Medium = MediumA,
    linearized=true,
    m_flow_nominal=0.5*mA_flow_nominal,
    dp_nominal=10) "Fixed resistance for supply air inlet"
    annotation (Placement(transformation(extent={{70,76},{90,96}})));
  FixedResistances.FixedResistanceDpM resRet1(
    redeclare package Medium = MediumA,
    dp_nominal=200,
    linearized=true,
    m_flow_nominal=0.5*mA_flow_nominal)
                                    "Fixed resistance for return air duct"
    annotation (Placement(transformation(extent={{40,50},{20,70}})));
  FixedResistances.FixedResistanceDpM resRet2(
    redeclare package Medium = MediumA,
    dp_nominal=200,
    linearized=true,
    m_flow_nominal=0.5*mA_flow_nominal)
                                    "Fixed resistance for return air duct"
    annotation (Placement(transformation(extent={{40,20},{20,40}})));
equation
  connect(zer.y, QGaiRad_flow) annotation (Line(points={{121,-90},{140,-90},{140,
          -40},{180,-40}}, color={0,0,127}));
  connect(zer.y, QGaiSenCon_flow)
    annotation (Line(points={{121,-90},{180,-90}}, color={0,0,127}));
  connect(zer.y, QGaiLat_flow) annotation (Line(points={{121,-90},{140,-90},{140,
          -140},{180,-140}}, color={0,0,127}));
  connect(out.ports[1],hex. port_a1) annotation (Line(
      points={{-120,92.6667},{-116,92.6667},{-116,92},{-110,92},{-110,96},{-102,
          96}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(out.ports[2],hex. port_b2) annotation (Line(
      points={{-120,90},{-110,90},{-110,84},{-102,84}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(souWat.ports[1],cooCoi. port_a1)   annotation (Line(
      points={{-20,-38},{-8,-38},{-8,88},{-12,88}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(weaDat.weaBus,out. weaBus) annotation (Line(
      points={{-132,140},{-112,140},{-112,120},{-148,120},{-148,90},{-140,90},{
          -140,90.2}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None));
  connect(fan.m_flow_in,mAir_flow. y) annotation (Line(
      points={{49.8,112},{49.8,140},{21,140}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(hex.port_b1,senTemHXOut. port_a) annotation (Line(
      points={{-82,96},{-72,96},{-72,100},{-68,100}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(senTemHXOut.port_b,cooCoi. port_a2) annotation (Line(
      points={{-56,100},{-32,100}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(cooCoi.port_b2,senTemSupAir. port_a) annotation (Line(
      points={{-12,100},{14,100}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(senTemSupAir.port_b,fan. port_a) annotation (Line(
      points={{26,100},{40,100}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(TRooSetPoi.y,con. reference) annotation (Line(
      points={{-127,-24},{-100,-24}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(con.y,mWat_flow. u) annotation (Line(
      points={{-77,-30},{-72,-30}},
      color={255,0,255},
      smooth=Smooth.None));
  connect(mWat_flow.y,souWat. m_flow_in) annotation (Line(
      points={{-49,-30},{-40,-30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(weaDat.weaBus,weaBus)  annotation (Line(
      points={{-132,140},{-60,140}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(TOut,weaBus. TDryBul)
    annotation (Line(points={{0,-180},{0,-174},{0,-140},{0,120},{-60,120},{-60,
          140}},                                   color={0,0,127}));
  connect(sinWat.ports[1], cooCoi.port_b1) annotation (Line(points={{-40,82},{
          -40,88},{-32,88}},                   color={0,127,255}));
  connect(min.y, con.u) annotation (Line(points={{-101,-70},{-110,-70},{-110,
          -36},{-100,-36}},
                      color={0,0,127}));
  connect(fan2.port_b, res.port_a) annotation (Line(points={{60,0},{60,0},{40,0}},
                      color={0,127,255}));
  connect(res.port_b, out.ports[3]) annotation (Line(points={{20,0},{-112,0},{
          -112,42},{-112,87.3333},{-120,87.3333}},
        color={0,127,255}));
  connect(fan.port_b, resSup1.port_a) annotation (Line(points={{60,100},{66,100},
          {66,116},{70,116}}, color={0,127,255}));
  connect(fan.port_b, resSup2.port_a) annotation (Line(points={{60,100},{66,100},
          {66,86},{70,86}}, color={0,127,255}));
  connect(resSup1.port_b, hvacAda[1].ports[1]) annotation (Line(points={{90,116},
          {100,116},{100,140},{120,140}}, color={0,127,255}));
  connect(resSup2.port_b, hvacAda[2].ports[1]) annotation (Line(points={{90,86},
          {102,86},{102,140},{120,140}}, color={0,127,255}));
  connect(hvacAda[1].ports[3], fan2.port_a) annotation (Line(points={{120,140},
          {116,140},{116,0},{80,0}}, color={0,127,255}));
  connect(hvacAda[2].ports[3], fan2.port_a) annotation (Line(points={{120,140},
          {116,140},{116,0},{80,0}}, color={0,127,255}));
  connect(hvacAda[1].TAirZon[1], min.u1) annotation (Line(points={{124,128},{
          124,128},{124,60},{124,-64},{-78,-64}}, color={0,0,127}));
  connect(hvacAda[2].TAirZon[1], min.u2) annotation (Line(points={{124,128},{
          124,128},{124,54},{124,-64},{-60,-64},{-60,-64},{-60,-76},{-78,-76}},
        color={0,0,127}));
  connect(resRet1.port_b, hex.port_a2) annotation (Line(points={{20,60},{-28,60},
          {-70,60},{-70,84},{-82,84}}, color={0,127,255}));
  connect(resRet2.port_b, hex.port_a2) annotation (Line(points={{20,30},{-28,30},
          {-70,30},{-70,84},{-82,84}}, color={0,127,255}));
  connect(resRet1.port_a, hvacAda[1].ports[2]) annotation (Line(points={{40,60},
          {70,60},{106,60},{106,140},{120,140}}, color={0,127,255}));
  connect(resRet2.port_a, hvacAda[2].ports[2]) annotation (Line(points={{40,30},
          {72,30},{106,30},{106,140},{120,140}}, color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,-160},
            {160,180}}), graphics={
        Text(
          extent={{-24,-132},{26,-152}},
          lineColor={0,0,127},
          textString="TOut")}),                                  Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-160,-160},{160,180}})),
    Documentation(info="<html>
<p>
This example demonstrates how to export a model of an HVAC system
that only provides convective cooling to two thermal zones.
The example is similar to
<a href=\"modelica://Annex60.Fluid.FMI.ExportContainers.Examples.FMUs.HVACZone\">
Annex60.Fluid.FMI.ExportContainers.Examples.FMUs.HVACZone</a>
except that is serves two thermal zones rather than one.
</p>
<p>
The example extends from
<a href=\"modelica://Annex60.Fluid.FMI.ExportContainers.HVACZones\">
Annex60.Fluid.FMI.ExportContainers.HVACZones
</a>
which provides the input and output signals that are needed to interface
the acausal HVAC system model with causal connectors of FMI.
The instance <code>hvacAda</code> is the HVAC adapter
that contains on the left a fluid port, and on the right signal ports
which are then used to connect at the top-level of the model to signal
ports which are exposed at the FMU interface.
</p>
</html>", revisions="<html>
<ul>
<li>
April 16, 2016 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
__Dymola_Commands(file="modelica://Annex60/Resources/Scripts/Dymola/Fluid/FMI/ExportContainers/Examples/FMUs/HVACZones.mos"
        "Export FMU"));
end HVACZones;
