within Annex60.Fluid.HeatExchangers.ActiveBeams.Data;
package BaseClasses "Base classes for performance data"

annotation (Documentation(info="<html>
<p>
This package contains performance curves for
the active beam models.
</p>
</html>"));
end BaseClasses;
