within Annex60.Fluid.HeatExchangers.ActiveBeams;
package Data "Package with performance data"
  extends Modelica.Icons.MaterialPropertiesPackage;

annotation (Documentation(info="<html>
<p>
Package with performance data for active beams.
</p>
</html>"));
end Data;
