within Annex60.Fluid.HeatExchangers.ActiveBeams.BaseClasses;
package Examples
  extends Modelica.Icons.ExamplesPackage;


annotation (Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://Annex60.Fluid.HeatExchangers.ActiveBeams.BaseClasses\">
Annex60.Fluid.HeatExchangers.ActiveBeams.BaseClasses</a>.
</p>
</html>"));
end Examples;
