within Annex60.Fluid.HeatExchangers;
package ActiveBeams
  extends Modelica.Icons.VariantsPackage;

annotation (Documentation(info="<html>
<p>
This package contains models of active beams.
See the
<a href=\"modelica://Annex60.Fluid.HeatExchangers.ActiveBeams.UsersGuide\">
User's Guide</a> for more information.
</p>
</html>"));
end ActiveBeams;
