within Annex60.Fluid.HeatExchangers;
package Validation "Collection of models that validate the heat exchanger models"
extends Modelica.Icons.ExamplesPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that validate the heat exchanger models.
The examples plot various outputs, which have been verified against
analytical solutions. These model outputs are stored as reference data to
allow continuous validation whenever models in the library change.
</p>
</html>"));
end Validation;