within Annex60.Fluid;
package MassExchangers "Package with mass exchanger models"
  extends Modelica.Icons.VariantsPackage;
annotation (preferredView="info", Documentation(info="<html>
This package contains models for mass exchangers.
For heat exchanger models with humidity transfer, see the package
<a href=\"modelica://Annex60.Fluid.HeatExchangers\">
Annex60.Fluid.HeatExchangers</a>.
</html>"));
end MassExchangers;
