within Annex60.Fluid.Movers.Data.Pumps;
package Wilo "Package with performance data for Wilo pumps"
  extends Modelica.Icons.Package;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains performance data for Wilo pumps.
</p>
</html>"));
end Wilo;
