within Annex60.Fluid.Movers.Data;
package Pumps "Package containing data for pumps"
  extends Modelica.Icons.Package;



annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains data for pumps.
</p>
<p>
See the
<a href=\"modelica://Annex60.Fluid.Movers.UsersGuide\">
User's Guide</a> for more information.
</p>
</html>"));
end Pumps;
