within Annex60.Media;
package Specialized "Package with specialized media implementations"
  extends Modelica.Icons.Package;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains specialized implementations of media.
For typical building simulations, the media
<a href=\"modelica://Annex60.Media.Air\">Annex60.Media.Air</a>
or
<a href=\"modelica://Annex60.Media.Water\">Annex60.Media.Water</a>
should be used.
</p>
</html>"));
end Specialized;
