within Annex60.ThermalZones.ReducedOrder;
package Examples
  "Collection of models that illustrate model use and test models"
  extends Modelica.Icons.ExamplesPackage;





  annotation (Documentation(info="<html>
  <p>This packages contains examples for Reduced Order Model applications.</p>
  </html>"));
end Examples;
