within Annex60.ThermalZones.ReducedOrder;
package SolarGain "Package with models for solar gain corrections according to VDI 6007 Part 3"
  extends Modelica.Icons.VariantsPackage;


annotation (Documentation(info="<html>
<p>
This package contains models to compute solar heat gains.
</p>
</html>"));
end SolarGain;
