within Annex60.Utilities.Diagnostics;
package BaseClasses "Package with base classes for Annex60.Utilities.Diagnostics"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Annex60.Utilities.Diagnostics\">Annex60.Utilities.Diagnostics</a>.
</p>
</html>"));
end BaseClasses;
