within Annex60.Utilities.Time.Examples;
model ModelTime "Test model for the ModelTime block"
  import Annex60;
  extends Modelica.Icons.Example;
  Annex60.Utilities.Time.ModelTime modTim "Model time"
    annotation (Placement(transformation(extent={{-12,-10},{8,10}})));
equation

  annotation (
  Documentation(info="<html>
<p>
This model tests the implementation of
the block that outputs the model time.
</p>
</html>", revisions="<html>
<ul>
<li>
January 16, 2015, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
  experiment(
  StartTime=-1.0,
  StopTime=1.0),
__Dymola_Commands(file="modelica://Annex60/Resources/Scripts/Dymola/Utilities/Time/Examples/ModelTime.mos"
        "Simulate and plot"));
end ModelTime;
