within IBPSA.Experimental.Pipe;
model PipeHeatLossMod
  "Pipe model using spatialDistribution for temperature delay with modified delay tracker"
  extends IBPSA.Fluid.Interfaces.PartialTwoPort_vector;
  parameter Modelica.SIunits.Diameter diameter "Pipe diameter";
  parameter Modelica.SIunits.Length length "Pipe length";
  parameter Modelica.SIunits.Length thicknessIns "Thickness of pipe insulation";

  /*parameter Modelica.SIunits.ThermalConductivity k = 0.005 
    "Heat conductivity of pipe's surroundings";*/

  parameter Modelica.SIunits.MassFlowRate m_flow_nominal=1
    "Nominal mass flow rate" annotation (Dialog(group="Nominal condition"));

  parameter Modelica.SIunits.MassFlowRate m_flow_small(min=0) = 1E-4*abs(
    m_flow_nominal) "Small mass flow rate for regularization of zero flow"
    annotation (Dialog(tab="Advanced"));

  parameter Modelica.SIunits.Height roughness=2.5e-5
    "Average height of surface asperities (default: smooth steel pipe)"
    annotation (Dialog(group="Geometry"));

  parameter Types.ThermalResistanceLength R=1/(lambdaI*2*Modelica.Constants.pi/
      Modelica.Math.log((diameter/2 + thicknessIns)/(diameter/2)));
  parameter Types.ThermalCapacityPerLength C=rho_default*Modelica.Constants.pi*(
      diameter/2)^2*cp_default;
  parameter Modelica.SIunits.ThermalConductivity lambdaI=0.026
    "Heat conductivity";

  parameter Modelica.SIunits.HeatCapacity walCap=length*((diameter + 2*
      thickness)^2 - diameter^2)*Modelica.Constants.pi/4*cpipe*rho_wall
    "Heat capacity of pipe wall";
  parameter Modelica.SIunits.SpecificHeatCapacity cpipe=500 "For steel";
  parameter Modelica.SIunits.Density rho_wall=8000 "For steel";
  final parameter Modelica.SIunits.Volume V=walCap/(rho_default*cp_default)
    "Equivalent water volume to represent pipe wall thermal inertia";

  // fixme: shouldn't dp(nominal) be around 100 Pa/m?
  // fixme: propagate use_dh and set default to false

protected
  parameter Medium.ThermodynamicState sta_default=Medium.setState_pTX(
      T=Medium.T_default,
      p=Medium.p_default,
      X=Medium.X_default) "Default medium state";

  parameter Modelica.SIunits.Density rho_default=Medium.density_pTX(
      p=Medium.p_default,
      T=Medium.T_default,
      X=Medium.X_default)
    "Default density (e.g., rho_liquidWater = 995, rho_air = 1.2)"
    annotation (Dialog(group="Advanced"));

//   parameter Modelica.SIunits.DynamicViscosity mu_default=
//       Medium.dynamicViscosity(Medium.setState_pTX(
//       p=Medium.p_default,
//       T=Medium.T_default,
//       X=Medium.X_default))
//     "Default dynamic viscosity (e.g., mu_liquidWater = 1e-3, mu_air = 1.8e-5)"
//     annotation (Dialog(group="Advanced", enable=use_mu_default));

  parameter Modelica.SIunits.SpecificHeatCapacity cp_default=
      Medium.specificHeatCapacityCp(state=sta_default)
    "Heat capacity of medium";

public
  PipeCore pipeCore(
    redeclare package Medium = Medium,
    diameter=diameter,
    length=length,
    thicknessIns=thicknessIns,
    C=C,
    R=R,
    m_flow_small=m_flow_small,
    m_flow_nominal=m_flow_nominal,
    T_ini_in=T_ini_in,
    T_ini_out=T_ini_out,
    m_flowInit=m_flowInit,
    initDelay=initDelay)           "Describing the pipe behavior"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
    annotation (Placement(transformation(extent={{-10,90},{10,110}})));

  parameter Boolean from_dp=false
    "= true, use m_flow = f(dp) else dp = f(m_flow)"
    annotation (Evaluate=true, Dialog(tab="Advanced"));
  parameter Modelica.SIunits.Length thickness=0.002 "Pipe wall thickness";

  parameter Modelica.SIunits.Temperature T_ini_in=Medium.T_default
    "Initialization temperature at pipe inlet"
    annotation (Dialog(tab="Initialization"));
  parameter Modelica.SIunits.Temperature T_ini_out=Medium.T_default
    "Initialization temperature at pipe outlet"
    annotation (Dialog(tab="Initialization"));
  parameter Boolean initDelay=false
    "Initialize delay for a constant mass flow rate if true, otherwise start from 0"
    annotation (Dialog(tab="Initialization"));
  parameter Modelica.SIunits.MassFlowRate m_flowInit=0
    annotation (Dialog(tab="Initialization", enable=initDelay));

  Fluid.MixingVolumes.MixingVolume vol(
    redeclare package Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    V=V,
    nPorts=nPorts+1,
    T_start=T_ini_out)
    annotation (Placement(transformation(extent={{60,20},{80,40}})));
equation

  connect(pipeCore.heatPort, heatPort) annotation (Line(points={{0,10},{0,10},{
          0,100}},         color={191,0,0}));

  connect(pipeCore.port_b, vol.ports[1])
    annotation (Line(points={{10,0},{70,0},{70,20}}, color={0,127,255}));
    for i in 1:nPorts loop
      connect(vol.ports[i+1], ports_b[i]);
    end for
    annotation (Line(points={{70,20},{72,20},{72,6},{72,
          0},{100,0}}, color={0,127,255}));
  connect(pipeCore.port_a, port_a)
    annotation (Line(points={{-10,0},{-56,0},{-100,0}},
                                                color={0,127,255}));
  annotation (
    Line(points={{70,20},{72,20},{72,0},{100,0}}, color={0,127,255}),
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
            100}})),
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
        graphics={
        Rectangle(
          extent={{-100,40},{100,-40}},
          lineColor={0,0,0},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={192,192,192}),
        Rectangle(
          extent={{-100,30},{100,-30}},
          lineColor={0,0,0},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={0,127,255}),
        Rectangle(
          extent={{-100,50},{100,40}},
          lineColor={175,175,175},
          fillColor={255,255,255},
          fillPattern=FillPattern.Backward),
        Rectangle(
          extent={{-100,-40},{100,-50}},
          lineColor={175,175,175},
          fillColor={255,255,255},
          fillPattern=FillPattern.Backward),
        Polygon(
          points={{0,100},{40,62},{20,62},{20,38},{-20,38},{-20,62},{-40,62},{0,
              100}},
          lineColor={0,0,0},
          fillColor={238,46,47},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-30,30},{28,-30}},
          lineColor={0,0,0},
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={215,202,187}),
        Ellipse(
          extent={{-92,94},{-50,52}},
          lineColor={28,108,200},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{22,22},{-22,-22}},
          lineColor={28,108,200},
          startAngle=30,
          endAngle=90,
          fillColor={0,0,127},
          fillPattern=FillPattern.Solid,
          origin={-52,94},
          rotation=180)}),
    Documentation(revisions="<html>
<ul>
<li><span style=\"font-family: MS Shell Dlg 2;\">July 4, 2016 by Bram van der Heijde:<br>Introduce <code></span><span style=\"font-family: Courier New,courier;\">pipVol</code></span><span style=\"font-family: MS Shell Dlg 2;\">.</span></li>
<li>October 10, 2015 by Marcus Fuchs:<br>Copy Icon from KUL implementation and rename model; Replace resistance and temperature delay by an adiabatic pipe; </li>
<li>September, 2015 by Marcus Fuchs:<br>First implementation. </li>
</ul>
</html>", info="<html>
<p><span style=\"font-family: MS Shell Dlg 2;\">Implementation of a pipe with heat loss using the time delay based heat losses and the spatialDistribution operator for the temperature wave propagation through the length of the pipe. </span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">The heat loss component adds a heat loss in design direction, and leaves the enthalpy unchanged in opposite flow direction. Therefore it is used in front of and behind the time delay. The delay time is calculated once on the pipe level and supplied to both heat loss operators. </span></p>
<p><span style=\"font-family: MS Shell Dlg 2;\">This component uses a modified delay operator.</span></p>
</html>"));
end PipeHeatLossMod;
