within IBPSA.Fluid.Actuators.Valves.Examples;
model ThreeWayValves "Three way valves with different opening characteristics"
  extends Modelica.Icons.Example;

  package Medium = IBPSA.Media.Water "Medium in the component";

  IBPSA.Fluid.Actuators.Valves.ThreeWayLinear valLin(
    redeclare package Medium = Medium,
    l={0.05,0.05},
    m_flow_nominal=2,
    use_strokeTime=false,
    dpValve_nominal=6000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
    "Valve model, linear opening characteristics"
    annotation (Placement(transformation(extent={{0,50},{20,70}})));
  Modelica.Blocks.Sources.Ramp y(
    height=1,
    duration=1,
    offset=0) "Control signal"
    annotation (Placement(transformation(extent={{-62,70},{-42,90}})));
  IBPSA.Fluid.Sources.Boundary_pT sou(
    redeclare package Medium = Medium,
    nPorts=3,
    use_p_in=true,
    T=313.15) "Boundary condition for flow source"
    annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
  IBPSA.Fluid.Sources.Boundary_pT sin(
    redeclare package Medium = Medium,
    nPorts=3,
    use_p_in=true,
    T=313.15) "Boundary condition for flow sink"
    annotation (Placement(transformation(extent={{70,-10},{50,10}})));
  Modelica.Blocks.Sources.Constant PSin(k=3E5)
    annotation (Placement(transformation(extent={{60,60},{80,80}})));
  Modelica.Blocks.Sources.Constant PSou(k=306000)
    annotation (Placement(transformation(extent={{-88,-2},{-68,18}})));
  Actuators.Valves.ThreeWayEqualPercentageLinear valEquPerLin(
    l={0.05,0.05},
    redeclare package Medium = Medium,
    R=10,
    m_flow_nominal=2,
    use_strokeTime=false,
    dpValve_nominal=6000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
    annotation (Placement(transformation(extent={{0,-10},{20,10}})));
  IBPSA.Fluid.Sources.Boundary_pT ret(
    redeclare package Medium = Medium,
    nPorts=3,
    use_p_in=true,
    T=303.15) "Boundary condition for flow sink" annotation (Placement(
        transformation(extent={{10,-10},{-10,10}}, origin={64,-70})));

  IBPSA.Fluid.Actuators.Valves.ThreeWayTable valTab(
    redeclare package Medium = Medium,
    m_flow_nominal=2,
    use_strokeTime=false,
    dpValve_nominal=6000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    flowCharacteristics1=IBPSA.Fluid.Actuators.Valves.Data.Linear(),
    flowCharacteristics3(y={0,0.5,1}, phi={0.001,0.3,1}))
    "Valve model, linear opening characteristics"
    annotation (Placement(transformation(extent={{0,-70},{20,-50}})));
equation
  connect(y.y, valLin.y) annotation (Line(
      points={{-41,80},{10,80},{10,72}},
      color={0,0,127}));
  connect(PSin.y, sin.p_in)
    annotation (Line(points={{81,70},{86,70},{86,8},{72,8}}, color={0,0,127}));
  connect(y.y, valEquPerLin.y) annotation (Line(points={{-41,80},{-12,80},{-12,
          20},{10,20},{10,12}},
                              color={0,0,127}));
  connect(sou.ports[1], valLin.port_1) annotation (Line(
      points={{-30,2.66667},{-16,2.66667},{-16,60},{-5.55112e-16,60}},
      color={0,127,255}));
  connect(sou.ports[2], valEquPerLin.port_1) annotation (Line(
      points={{-30,-2.22045e-16},{-24,-2.22045e-16},{-24,0},{-5.55112e-16,0}},
      color={0,127,255}));
  connect(valLin.port_2, sin.ports[1]) annotation (Line(
      points={{20,60},{40,60},{40,2},{46,2},{46,2.66667},{50,2.66667}},
      color={0,127,255}));
  connect(valEquPerLin.port_2, sin.ports[2]) annotation (Line(
      points={{20,0},{37,0},{37,-2.22045e-16},{50,-2.22045e-16}},
      color={0,127,255}));
  connect(PSou.y, ret.p_in) annotation (Line(
      points={{-67,8},{-60,8},{-60,-88},{90,-88},{90,-62},{76,-62}},
      color={0,0,127}));
  connect(ret.ports[1], valLin.port_3) annotation (Line(
      points={{54,-67.3333},{36,-67.3333},{36,26},{10,26},{10,50}},
      color={0,127,255}));
  connect(ret.ports[2], valEquPerLin.port_3) annotation (Line(
      points={{54,-70},{32,-70},{32,-20},{10,-20},{10,-10}},
      color={0,127,255}));
  connect(PSou.y, sou.p_in) annotation (Line(
      points={{-67,8},{-52,8}},
      color={0,0,127}));
  connect(valTab.port_1, sou.ports[3]) annotation (Line(points={{0,-60},{-16,
          -60},{-16,-2.66667},{-30,-2.66667}}, color={0,127,255}));
  connect(valTab.port_2, sin.ports[3]) annotation (Line(points={{20,-60},{40,
          -60},{40,-2.66667},{50,-2.66667}}, color={0,127,255}));
  connect(valTab.port_3, ret.ports[3]) annotation (Line(points={{10,-70},{10,
          -72.6667},{54,-72.6667}}, color={0,127,255}));
  connect(valTab.y, y.y) annotation (Line(points={{10,-48},{10,-40},{-12,-40},{
          -12,80},{-41,80}},
                    color={0,0,127}));
  annotation (
    experiment(Tolerance=1e-6, StopTime=1.0),
    __Dymola_Commands(file="modelica://IBPSA/Resources/Scripts/Dymola/Fluid/Actuators/Valves/Examples/ThreeWayValves.mos"
        "Simulate and plot"),
    Documentation(info="<html>
<p>
Test model for three way valves. Note that the
leakage flow rate has been set to a large value
and the rangeability to a small value
for better visualization of the valve characteristics.
To use common values, use the default values.
</p>
</html>", revisions="<html>
<ul>
<li>
December 17, 2019, by Alexander Kümpel:<br/>
Added <a href=\"modelica://IBPSA.Fluid.Actuators.Valves.ThreeWayTable\">IBPSA.Fluid.Actuators.Valves.ThreeWayTable</a>
to example.
</li>
<li>
February 28, 2013, by Michael Wetter:<br/>
Added default value for <code>dpValve_nominal</code>.
</li>
<li>
June 16, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end ThreeWayValves;
