within IBPSA.Fluid.Chillers.BaseClasses;
partial model Carnot
  extends IBPSA.Fluid.Interfaces.PartialFourPortInterface(
    m1_flow_nominal = QCon_flow_nominal/cp1_default/dTCon_nominal,
    m2_flow_nominal = QEva_flow_nominal/cp2_default/dTEva_nominal);

  constant Boolean homotopyInitialization = true "= true, use homotopy method"
    annotation(HideResult=true);

  parameter Modelica.Units.SI.HeatFlowRate QEva_flow_nominal(max=0)
    "Nominal cooling heat flow rate (QEva_flow_nominal < 0)"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.Units.SI.HeatFlowRate QCon_flow_nominal(min=0)
    "Nominal heating flow rate" annotation (Dialog(group="Nominal condition"));

  parameter Modelica.Units.SI.TemperatureDifference dTEva_nominal(final max=0)
     = -10 "Temperature difference evaporator outlet-inlet"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.Units.SI.TemperatureDifference dTCon_nominal(final min=0)
     = 10 "Temperature difference condenser outlet-inlet"
    annotation (Dialog(group="Nominal condition"));

  // Efficiency
  parameter Boolean use_eta_Carnot_nominal = true
    "Set to true to use Carnot effectiveness etaCarnot_nominal rather than COP_nominal"
    annotation(Dialog(group="Efficiency"));
  parameter Real etaCarnot_nominal(unit="1") = 0.3
    "Carnot effectiveness (=COP/COP_Carnot) used during simulation if use_eta_Carnot_nominal = true"
    annotation (Dialog(group="Efficiency", enable=use_eta_Carnot_nominal));

  parameter Real COP_nominal(unit="1") = etaCarnot_nominal*TUseAct_nominal/
    (TCon_nominal+TAppCon_nominal - (TEva_nominal-TAppEva_nominal))
    "Coefficient of performance at TEva_nominal and TCon_nominal, used during simulation if use_eta_Carnot_nominal = false"
    annotation (Dialog(group="Efficiency", enable=not use_eta_Carnot_nominal));

  parameter Modelica.Units.SI.Temperature TCon_nominal=303.15
    "Condenser temperature used to compute COP_nominal if use_eta_Carnot_nominal=false"
    annotation (Dialog(group="Efficiency", enable=not use_eta_Carnot_nominal));
  parameter Modelica.Units.SI.Temperature TEva_nominal=278.15
    "Evaporator temperature used to compute COP_nominal if use_eta_Carnot_nominal=false"
    annotation (Dialog(group="Efficiency", enable=not use_eta_Carnot_nominal));

  parameter Real a[:] = {1}
    "Coefficients for efficiency curve (need p(a=a, yPL=1)=1)"
    annotation (Dialog(group="Efficiency"));

  parameter Modelica.Units.SI.Pressure dp1_nominal(displayUnit="Pa")
    "Pressure difference over condenser"
    annotation (Dialog(group="Nominal condition"));
  parameter Modelica.Units.SI.Pressure dp2_nominal(displayUnit="Pa")
    "Pressure difference over evaporator"
    annotation (Dialog(group="Nominal condition"));

  parameter Modelica.Units.SI.TemperatureDifference TAppCon_nominal(min=0) =
    if cp1_default < 1500 then 5 else 2
    "Temperature difference between refrigerant and working fluid outlet in condenser"
    annotation (Dialog(group="Efficiency"));

  parameter Modelica.Units.SI.TemperatureDifference TAppEva_nominal(min=0) =
    if cp2_default < 1500 then 5 else 2
    "Temperature difference between refrigerant and working fluid outlet in evaporator"
    annotation (Dialog(group="Efficiency"));

  parameter Boolean from_dp1=false
    "= true, use m_flow = f(dp) else dp = f(m_flow)"
    annotation (Dialog(tab="Flow resistance", group="Condenser"));
  parameter Real n1(min=1, max=2) = 2
    "Flow exponent, n1=1 for laminar, n1=2 for turbulent"
    annotation(Dialog(tab="Flow resistance", group="Condenser"), Evaluate=true);
  parameter Boolean from_dp2=false
    "= true, use m_flow = f(dp) else dp = f(m_flow)"
    annotation (Dialog(tab="Flow resistance", group="Evaporator"));
  parameter Real n2(min=1, max=2) = 2
    "Flow exponent, n2=1 for laminar, n2=2 for turbulent"
    annotation(Dialog(tab="Flow resistance", group="Evaporator"), Evaluate=true);

  parameter Boolean linearizeFlowResistance1=false
    "= true, use linear relation between m_flow and dp for any flow rate"
    annotation (Dialog(tab="Flow resistance", group="Condenser"));
  parameter Boolean linearizeFlowResistance2=false
    "= true, use linear relation between m_flow and dp for any flow rate"
    annotation (Dialog(tab="Flow resistance", group="Evaporator"));

  parameter Real deltaM1(final unit="1")=0.1
    "Fraction of nominal flow rate where flow transitions to laminar"
    annotation (Dialog(tab="Flow resistance", group="Condenser"));
  parameter Real deltaM2(final unit="1")=0.1
    "Fraction of nominal flow rate where flow transitions to laminar"
    annotation (Dialog(tab="Flow resistance", group="Evaporator"));

  parameter Modelica.Units.SI.Time tau1=60
    "Time constant at nominal flow rate (used if energyDynamics1 <> Modelica.Fluid.Types.Dynamics.SteadyState)"
    annotation (Dialog(tab="Dynamics", group="Condenser"));
  parameter Modelica.Units.SI.Time tau2=60
    "Time constant at nominal flow rate (used if energyDynamics2 <> Modelica.Fluid.Types.Dynamics.SteadyState)"
    annotation (Dialog(tab="Dynamics", group="Evaporator"));

  parameter Modelica.Units.SI.Temperature T1_start=Medium1.T_default
    "Initial or guess value of set point"
    annotation (Dialog(tab="Dynamics", group="Condenser"));
  parameter Modelica.Units.SI.Temperature T2_start=Medium2.T_default
    "Initial or guess value of set point"
    annotation (Dialog(tab="Dynamics", group="Evaporator"));

  parameter Modelica.Fluid.Types.Dynamics energyDynamics=
    Modelica.Fluid.Types.Dynamics.SteadyState "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation (Dialog(tab="Dynamics", group="Evaporator and condenser"));

  Modelica.Blocks.Interfaces.RealOutput QCon_flow(
    final quantity="HeatFlowRate",
    final unit="W") "Actual heating heat flow rate added to fluid 1"
    annotation (Placement(transformation(extent={{100,80},{120,100}}),
        iconTransformation(extent={{100,80},{120,100}})));

  Modelica.Blocks.Interfaces.RealOutput P(
    final quantity="Power",
    final unit="W") "Electric power consumed by compressor"
    annotation (Placement(transformation(extent={{100,-10},{120,10}}),
        iconTransformation(extent={{100,-10},{120,10}})));

  Modelica.Blocks.Interfaces.RealOutput QEva_flow(
    final quantity="HeatFlowRate",
    final unit="W") "Actual cooling heat flow rate removed from fluid 2"
    annotation (Placement(transformation(extent={{100,-100},{120,-80}}),
        iconTransformation(extent={{100,-100},{120,-80}})));

  Real yPL(final unit="1", min=0) = if COP_is_for_cooling
     then QEva_flow/QEva_flow_nominal
     else QCon_flow/QCon_flow_nominal "Part load ratio";

  Real etaPL(final unit = "1")=
    if evaluate_etaPL
      then IBPSA.Utilities.Math.Functions.polynomial(a=a, x=yPL)
      else 1
    "Efficiency due to part load (etaPL(yPL=1)=1)";

  Real COP(min=0, final unit="1") = etaCarnot_nominal_internal * COPCar * etaPL
    "Coefficient of performance";

  Real COPCar(min=0) = TUseAct/IBPSA.Utilities.Math.Functions.smoothMax(
    x1=1,
    x2=TConAct - TEvaAct,
    deltaX=0.25) "Carnot efficiency";

  Modelica.Units.SI.Temperature TConAct(start=TCon_nominal + TAppCon_nominal)
     = Medium1.temperature(staB1) + QCon_flow/QCon_flow_nominal*TAppCon_nominal
    "Condenser temperature used to compute efficiency, taking into account pinch temperature between fluid and refrigerant";

  Modelica.Units.SI.Temperature TEvaAct(start=TEva_nominal - TAppEva_nominal)
     = Medium2.temperature(staB2) - QEva_flow/QEva_flow_nominal*TAppEva_nominal
    "Evaporator temperature used to compute efficiency, taking into account pinch temperature between fluid and refrigerant";

protected
  constant Boolean COP_is_for_cooling
    "Set to true if the specified COP is for cooling";

  parameter Real etaCarnot_nominal_internal(unit="1")=
    if use_eta_Carnot_nominal
      then etaCarnot_nominal
      else COP_nominal/
           (TUseAct_nominal / (TCon_nominal + TAppCon_nominal - (TEva_nominal - TAppEva_nominal)))
    "Carnot effectiveness (=COP/COP_Carnot) used to compute COP";

  // For Carnot_y, computing etaPL = f(yPL) introduces a nonlinear equation.
  // The parameter below avoids this if a = {1}.
  final parameter Boolean evaluate_etaPL=
    not ((size(a, 1) == 1 and abs(a[1] - 1)  < Modelica.Constants.eps))
    "Flag, true if etaPL should be computed as it depends on yPL"
    annotation(Evaluate=true);

  final parameter Modelica.Units.SI.Temperature TUseAct_nominal=if
      COP_is_for_cooling then TEva_nominal - TAppEva_nominal else TCon_nominal
       + TAppCon_nominal
    "Nominal evaporator temperature for chiller or condenser temperature for heat pump, taking into account pinch temperature between fluid and refrigerant";
  Modelica.Units.SI.Temperature TUseAct=if COP_is_for_cooling then TEvaAct
       else TConAct
    "Temperature of useful heat (evaporator for chiller, condenser for heat pump), taking into account pinch temperature between fluid and refrigerant";

  final parameter Modelica.Units.SI.SpecificHeatCapacity cp1_default=
      Medium1.specificHeatCapacityCp(Medium1.setState_pTX(
      p=Medium1.p_default,
      T=Medium1.T_default,
      X=Medium1.X_default))
    "Specific heat capacity of medium 1 at default medium state";

  final parameter Modelica.Units.SI.SpecificHeatCapacity cp2_default=
      Medium2.specificHeatCapacityCp(Medium2.setState_pTX(
      p=Medium2.p_default,
      T=Medium2.T_default,
      X=Medium2.X_default))
    "Specific heat capacity of medium 2 at default medium state";

  Medium1.ThermodynamicState staA1 = Medium1.setState_phX(
    port_a1.p,
    inStream(port_a1.h_outflow),
    inStream(port_a1.Xi_outflow)) "Medium properties in port_a1";
  Medium1.ThermodynamicState staB1 = Medium1.setState_phX(
    port_b1.p,
    port_b1.h_outflow,
    port_b1.Xi_outflow) "Medium properties in port_b1";
  Medium2.ThermodynamicState staA2 = Medium2.setState_phX(
    port_a2.p,
    inStream(port_a2.h_outflow),
    inStream(port_a2.Xi_outflow)) "Medium properties in port_a2";
  Medium2.ThermodynamicState staB2 = Medium2.setState_phX(
    port_b2.p,
    port_b2.h_outflow,
    port_b2.Xi_outflow) "Medium properties in port_b2";

  replaceable Interfaces.PartialTwoPortInterface con
    constrainedby Interfaces.PartialTwoPortInterface(
      redeclare final package Medium = Medium1,
      final allowFlowReversal=allowFlowReversal1,
      final m_flow_nominal=m1_flow_nominal,
      final m_flow_small=m1_flow_small,
      final show_T=false) "Condenser"
    annotation (Placement(transformation(extent={{-10,50},{10,70}})));

  replaceable Interfaces.PartialTwoPortInterface eva
    constrainedby Interfaces.PartialTwoPortInterface(
      redeclare final package Medium = Medium2,
      final allowFlowReversal=allowFlowReversal2,
      final m_flow_nominal=m2_flow_nominal,
      final m_flow_small=m2_flow_small,
      final show_T=false) "Evaporator"
  annotation (Placement(transformation(extent={{10,-70},{-10,-50}})));

initial equation
  assert(dTEva_nominal < 0,
    "Parameter dTEva_nominal must be negative.");
  assert(dTCon_nominal > 0,
    "Parameter dTCon_nominal must be positive.");

  assert(abs(IBPSA.Utilities.Math.Functions.polynomial(
         a=a, x=1)-1) < 0.01, "Efficiency curve is wrong. Need etaPL(y=1)=1.");
  assert(etaCarnot_nominal_internal < 1,   "Parameters lead to etaCarnot_nominal > 1. Check parameters.");

  assert(homotopyInitialization, "In " + getInstanceName() +
    ": The constant homotopyInitialization has been modified from its default value. This constant will be removed in future releases.",
    level = AssertionLevel.warning);

equation
  connect(port_a2, eva.port_a)
    annotation (Line(points={{100,-60},{56,-60},{10,-60}}, color={0,127,255}));
  connect(eva.port_b, port_b2) annotation (Line(points={{-10,-60},{-100,-60}},
                 color={0,127,255}));
  connect(port_a1, con.port_a)
    annotation (Line(points={{-100,60},{-56,60},{-10,60}}, color={0,127,255}));
  connect(con.port_b, port_b1)
    annotation (Line(points={{10,60},{56,60},{100,60}}, color={0,127,255}));

  annotation (
  Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},
            {100,100}}),       graphics={
        Rectangle(
          extent={{-70,80},{70,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-56,68},{58,50}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-56,-52},{58,-70}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-103,64},{98,54}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-2,54},{98,64}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={255,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-101,-56},{100,-66}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-100,-66},{0,-56}},
          lineColor={0,0,127},
          pattern=LinePattern.None,
          fillColor={0,0,127},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-42,0},{-52,-12},{-32,-12},{-42,0}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-42,0},{-52,10},{-32,10},{-42,0}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-44,50},{-40,10}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-44,-12},{-40,-52}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{38,50},{42,-52}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{18,22},{62,-20}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{40,22},{22,-10},{58,-10},{40,22}},
          lineColor={0,0,0},
          smooth=Smooth.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Line(points={{0,68},{0,90},{90,90},{100,90}},
                                                 color={0,0,255}),
        Line(points={{0,-70},{0,-90},{100,-90}}, color={0,0,255}),
        Line(points={{62,0},{100,0}},                 color={0,0,255})}),
      Documentation(info="<html>
<p>
This is the base class for the Carnot chiller and the Carnot heat pump
whose coefficient of performance COP changes
with temperatures in the same way as the Carnot efficiency changes.
</p>
<p>
Set <code>use_eta_Carnot_nominal=true</code> to specify directly
the Carnot effectiveness <i>&eta;<sub>Carnot,0</sub></i>,
in which case the value of the parameter <code>COP_nominal</code>
will not affect the simulation.
If <code>use_eta_Carnot_nominal=false</code>, the model will use
the value of the parameter <code>COP_nominal</code>
together with the specified nominal temperatures
to compute the Carnot effectiveness as
</p>
<p align=\"center\" style=\"font-style:italic;\">
&eta;<sub>Carnot,0</sub> =
  COP<sub>0</sub>
&frasl;  (T<sub>use,0</sub> &frasl; (T<sub>con,0</sub> + T<sub>app,con,0</sub> - (T<sub>eva,0</sub>-T<sub>app,eva,0</sub>))),
</p>
<p>
where
<i>T<sub>eva,0</sub></i> is the evaporator temperature,
<i>T<sub>con,0</sub></i> is the condenser temperature,
<i>T<sub>app,eva,0</sub></i> is the evaporator approach temperature,
<i>T<sub>app,con,0</sub></i> is the condenser approach temperature, and
<i>T<sub>use,0</sub></i> is the temperature of the the useful heat.
If <code>COP_is_for_cooling=true</code>,
then <i>T<sub>use,0</sub></i> is the condenser temperature of a heat pump plus the approach temperature,
otherwise it is the evaporator temperature minus the approach temperature of a chiller.
</p>
<p>
The COP is computed as the product
</p>
<p align=\"center\" style=\"font-style:italic;\">
  COP = &eta;<sub>Carnot,0</sub> COP<sub>Carnot</sub> &eta;<sub>PL</sub>,
</p>
<p>
where <i>COP<sub>Carnot</sub></i> is the Carnot efficiency and
<i>&eta;<sub>PL</sub></i> is the part load efficiency, expressed using
a polynomial.
This polynomial has the form
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &eta;<sub>PL</sub> = a<sub>1</sub> + a<sub>2</sub> y + a<sub>3</sub> y<sup>2</sup> + ...,
</p>
<p>
where <i>y &isin; [0, 1]</i> is
either the part load for cooling in case of a chiller, or the part load of heating in
case of a heat pump, and the coefficients <i>a<sub>i</sub></i>
are declared by the parameter <code>a</code>.
</p>
<h4>Implementation</h4>
<p>
To make this base class applicable to chiller or heat pumps, it uses
the boolean constant <code>COP_is_for_cooling</code>.
Depending on its value, the equations for the coefficient of performance
and the part load ratio are set up.
</p>
</html>", revisions="<html>
<ul>
<li>
June 17, 2026, by Michael Wetter:<br/>
Updated implementation to allow a flow coefficient <code>n</code> that is different from <code>2</code>.
This allows use of the model for not fully turbulent flow.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4620\">Buildings, #4620</a>.
</li>

<li>
February 3, 2023, by Michael Wetter:<br/>
Changed parameter binding
<code>etaCarnot_nominal(unit=\"1\") = COP_nominal/(TUseAct_nominal/(TCon_nominal+TAppCon_nominal - (TEva_nominal-TAppEva_nominal)))</code>
to
<code>etaCarnot_nominal(unit=\"1\") = 0.3</code> to avoid a circular assignment.<br/>
Improved documentation.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/3226\">Buildings, #3226</a>.
</li>
<li>
April 14, 2020, by Michael Wetter:<br/>
Changed <code>homotopyInitialization</code> to a constant.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1341\">IBPSA, #1341</a>.
</li>
<li>
September 12, 2019, by Michael Wetter:<br/>
Corrected value of <code>evaluate_etaPL</code> and how it is used.
This correction only affects protected variables and does not affect the results.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1200\">
#1200</a>.
</li>
<li>
June 16, 2017, by Michael Wetter:<br/>
Added temperature difference between fluids in condenser and evaporator
for computation of nominal COP and effectiveness.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/698\">
#698</a>.
</li>
<li>
March 28, 2017, by Felix Buenning:<br/>
Added temperature difference between fluids in condenser and evaporator.
The difference is based on discussions with Emerson Climate Technologies.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/698\">
#698</a>.
</li>
<li>
January 2, 2017, by Filip Jorissen:<br/>
Removed option for choosing what temperature
should be used to compute the Carnot efficiency.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/497\">
issue 497</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
First implementation of this base class.
</li>
</ul>
</html>"));
end Carnot;
