within IBPSA.Fluid.FixedResistances.Validation.Data;
model TestData "Example to check pipe data records"
extends Modelica.Icons.Example;
replaceable PipeDataAIT151218 pipeDataToBeRead constrainedby
    BaseClasses.PipeDataBaseDefinition
    annotation (Placement(transformation(extent={{-20,-8},{0,12}})));
    Modelica.Blocks.Sources.CombiTimeTable combiTimeTable(table=
        pipeDataToBeRead.data)
      annotation (Placement(transformation(extent={{10,-10},{30,10}})));
equation

      annotation (experiment(StopTime=603900, Interval=900),
      Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-40,-40},{60,40}})),
      Documentation(info="<html>
    <p>Model used to visualize and check data of district heating networks</p>
</html>",   revisions="<html>
<ul>
<li>
Januar 19, 2016 by Carles Ribas:<br/>
Use replaceable data and addition of .mos file.
</li>
<li>
December 18, 2015 by Daniele Basciotti:<br/>
First implementation.
</li>
</ul>
</html>"),__Dymola_Commands(file=
          "Resources/Scripts/Dymola/Fluid/FixedResistances/Validation/Data/TestData.mos"
        "Simulate and plot"),
    __Dymola_experimentSetupOutput(events=false));
end TestData;
