within IBPSA.Fluid.FixedResistances.Validation.PlugFlowPipes.Data;
model TestData "Example to check pipe data records"
extends Modelica.Icons.Example;
replaceable PipeDataAIT151218 pipeDataToBeRead constrainedby
    BaseClasses.PipeDataBaseDefinition "Measurement dataset from AIT"
    annotation (Placement(transformation(extent={{-20,-8},{0,12}})));
    Modelica.Blocks.Sources.CombiTimeTable combiTimeTable(
    final tableOnFile=true,
    final tableName="dat",
    final fileName=pipeDataToBeRead.filNam,
    final columns=2:pipeDataToBeRead.nCol)
      annotation (Placement(transformation(extent={{10,-10},{30,10}})));
equation

      annotation (experiment(StopTime=603900, Interval=900, Tolerance=1e-6),
      Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-40,-40},{60,40}})),
      Documentation(info="<html>
    <p>Model used to visualize and check data of district heating networks</p>
</html>",   revisions="<html>
<ul>
<li>
April 29, 2026, by Michael Wetter:<br/>
Changed configuration of table to cause the parameters to be evaluated, as this leads to more efficient code.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/2111\">IBPSA, #2111</a>.
</li>
<li>
March 7, 2020, by Michael Wetter:<br/>
Replaced measured data from specification in Modelica file to external table,
as this reduces the computing time.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1289\"> #1289</a>.
</li>
<li>
January 19, 2016 by Carles Ribas:<br/>
Use replaceable data and addition of <code>.mos</code> file.
</li>
<li>
December 18, 2015 by Daniele Basciotti:<br/>
First implementation.
</li>
</ul>
</html>"),__Dymola_Commands(file="modelica://IBPSA/Resources/Scripts/Dymola/Fluid/FixedResistances/Validation/PlugFlowPipes/Data/TestData.mos"
        "Simulate and plot"));
end TestData;
