within IBPSA.Fluid.HeatExchangers.BaseClasses;
partial model PartialPrescribedOutlet
  "Ideal heater, cooler, humidifier or dehumidifier with prescribed outlet conditions"
  extends IBPSA.Fluid.Interfaces.PartialTwoPortInterface;
  extends IBPSA.Fluid.Interfaces.TwoPortFlowResistanceParameters(
    final computeFlowResistance=(abs(dp_nominal) > Modelica.Constants.eps));

  constant Boolean homotopyInitialization = true "= true, use homotopy method"
    annotation(HideResult=true);

  // Dynamics
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Conservation equations"));

  parameter Modelica.Units.SI.Time tau(min=0) = 10
    "Time constant at nominal flow rate (used if energyDynamics not equal Modelica.Fluid.Types.Dynamics.SteadyState)"
    annotation (Dialog(tab="Dynamics", enable=energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState));

protected
  IBPSA.Fluid.FixedResistances.PressureDrop preDro(
    redeclare final package Medium = Medium,
    final n=n,
    final m_flow_nominal=m_flow_nominal,
    final deltaM=deltaM,
    final allowFlowReversal=allowFlowReversal,
    final show_T=false,
    final from_dp=from_dp,
    final linearized=linearizeFlowResistance,
    final homotopyInitialization=homotopyInitialization,
    final dp_nominal=dp_nominal) "Flow resistance"
    annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));

  IBPSA.Fluid.Interfaces.PrescribedOutlet outCon(
    redeclare final package Medium = Medium,
    final energyDynamics=energyDynamics,
    final allowFlowReversal=allowFlowReversal,
    final m_flow_small=m_flow_small,
    final show_T=false,
    final m_flow_nominal=m_flow_nominal,
    final tau=tau) "Model to set outlet conditions"
    annotation (Placement(transformation(extent={{20,-10},{40,10}})));
initial equation
  assert(homotopyInitialization, "In " + getInstanceName() +
    ": The constant homotopyInitialization has been modified from its default value. This constant will be removed in future releases.",
    level = AssertionLevel.warning);

equation
  connect(port_a, preDro.port_a) annotation (Line(
      points={{-100,0},{-50,0}},
      color={0,127,255}));
  connect(preDro.port_b,outCon. port_a) annotation (Line(
      points={{-30,0},{20,0}},
      color={0,127,255}));
  connect(outCon.port_b, port_b) annotation (Line(
      points={{40,0},{100,0}},
      color={0,127,255}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}), graphics={
        Rectangle(
          extent={{-102,5},{99,-5}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-70,60},{70,-60}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid)}),
defaultComponentName="hea",
Documentation(info="<html>
<p>
Base class for model for an ideal heater, cooler, humidifier or dehumidifier
with a prescribed outlet conditions.
</p>
<p>
Models that extend this model need to configure the instance <code>outCon</code>
and connect its input signals, in they are enabled.
</p>
</html>",
revisions="<html>
<ul>
<li>
June 17, 2026, by Michael Wetter:<br/>
Updated implementation to allow a flow coefficient <code>n</code> that is different from <code>2</code>.
This allows use of the model for not fully turbulent flow.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/4620\">Buildings, #4620</a>.
</li>

<li>
March 10, 2022, by Michael Wetter:<br/>
Propagated <code>energyDynamics</code> from instance <code>outCon</code>.
</li>
<li>
April 29, 2021, by Michael Wetter:<br/>
Removed duplicate declaration of <code>m_flow_nominal</code> which is already
declared in the base class.<br/>
</li>
<li>
April 14, 2020, by Michael Wetter:<br/>
Changed <code>homotopyInitialization</code> to a constant.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1341\">IBPSA, #1341</a>.
</li>
<li>
May 3, 2017, by Michael Wetter:<br/>
Updated protected model for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/763\">#763</a>.
</li>
<li>
December 1, 2016, by Michael Wetter:<br/>
Updated model as <code>use_dh</code> is no longer a parameter in the pressure drop model.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/480\">#480</a>.
</li>
<li>
November 11, 2014, by Michael Wetter:<br/>
Revised implementation.
</li>
<li>
March 19, 2014, by Christoph Nytsch-Geusen:<br/>
First implementation.
</li>
</ul>
</html>"));
end PartialPrescribedOutlet;
