within IBPSA.Fluid.HeatExchangers.Ground.Boreholes;
package BaseClasses "Base classes for Borehole"
extends Modelica.Icons.BasesPackage;













annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IBPSA.Fluid.HeatExchangers.Boreholes\">IBPSA.Fluid.HeatExchangers.Boreholes</a>.
</p>
</html>"));
end BaseClasses;
