within IBPSA.Fluid.HeatExchangers.GroundHeatExchangers.Boreholes.BaseClasses.Examples;
model InternalResistancesOneUTube "Validation of singleUTubeResistance by comparing the obtained Rb and Ra values to the values obtained by EED. The values should be close to parameters _ref. 
  The differences are due to numerical noise, as the same formulas give better results in Python."
  extends Modelica.Icons.Example;

  parameter Boolean use_Rb = false
    "True if the value Rb should be used instead of calculated";
  parameter Real Rb(unit="(m.K)/W") = 0.145 "Borehole thermal resistance";
  parameter Modelica.SIunits.Height hSeg = 110 "Height of the element";
  parameter Modelica.SIunits.Radius rBor = 0.11/2 "Radius of the borehole";
  // Geometry of the pipe
  parameter Modelica.SIunits.Radius rTub = 0.032/2 "Radius of the tube";
  parameter Modelica.SIunits.Length eTub = 0.003 "Thickness of the tubes";
  parameter Modelica.SIunits.Length sha = 0.07/2
    "Shank spacing, defined as the distance between the center of a pipe and the center of the borehole";

  // Thermal properties
  parameter Modelica.SIunits.ThermalConductivity kFil = 0.6
    "Thermal conductivity of the grout";
  parameter Modelica.SIunits.ThermalConductivity kSoi = 3.5
    "Thermal conductivity of the soi";
  parameter Modelica.SIunits.ThermalConductivity kTub = 0.42
    "Thermal conductivity of the tube";

  // thermal properties
  parameter Modelica.SIunits.ThermalConductivity kMed = 0.48
    "Thermal conductivity of the fluid";
  parameter Modelica.SIunits.DynamicViscosity muMed = 0.0052
    "Dynamic viscosity of the fluid";
  parameter Modelica.SIunits.SpecificHeatCapacity cpMed = 3795
    "Specific heat capacity of the fluid";
  parameter Modelica.SIunits.MassFlowRate m_flow_nominal = 2
    "Nominal mass flow rate";

  Real Rgb_val(fixed=false) "Grout node to borehole wall thermal resistance";
  Real Rgg_val(fixed=false) "Grout node to grout node thermal resistance";
  Real RCondGro_val(fixed=false) "Pipe to grout node thermal resistance";
  Real x(fixed=false) "Grout capacity node location";

  parameter Real Rb_ref = 0.1465 "Reference value of borehole thermal resistance";
equation

  (x,Rgb_val,Rgg_val,RCondGro_val) =
    IBPSA.Fluid.HeatExchangers.GroundHeatExchangers.Boreholes.BaseClasses.Functions.internalResistancesOneUTube(
    hSeg=hSeg,
    rBor=rBor,
    rTub=rTub,
    eTub=eTub,
    sha=sha,
    kFil=kFil,
    kSoi=kSoi,
    kTub=kTub,
    use_Rb=use_Rb,
    Rb=Rb,
    kMed=kMed,
    muMed=muMed,
    cpMed=cpMed,
    m_flow_nominal=m_flow_nominal,
    printDebug=true);

  annotation (
  experiment(StopTime=1),
    __Dymola_Commands(file=
          "modelica://IBPSA/Resources/Scripts/Dymola/Fluid/HeatExchangers/GroundHeatExchangers/Boreholes/BaseClasses/Examples/InternalResistancesOneUTube.mos"
        "Simulate and plot"),
  Documentation(info="<html>
This example calculates and validates the internal resistances of a single U-tube
borehole segment.
</html>", revisions="<html>
<ul>
<li>
June 2018, by Damien Picard:<br\>
First implementation.
</li>
</ul>
</html>"));
end InternalResistancesOneUTube;
