within IBPSA.Fluid.HeatExchangers.ThermalWheels.Latent;
model BypassDampers "Enthalpy recovery wheel with bypass dampers"
  extends IBPSA.Fluid.HeatExchangers.ThermalWheels.Latent.BaseClasses.PartialWheel(
  from_dp1=true,
  from_dp2=true,
  hex(final dp1_nominal=0,
      final dp2_nominal=0) "Hex dp is lumped in damper");

  parameter Modelica.Units.SI.PressureDifference dpDamper_nominal(displayUnit="Pa")=20
    "Nominal pressure drop of dampers";
  parameter Boolean use_strokeTime=true
    "Set to true to continuously open and close valve using strokeTime"
    annotation(Dialog(tab="Dynamics", group="Actuator position"));
  parameter Modelica.Units.SI.Time strokeTime=120
    "Time needed to fully open or close actuator"
    annotation(Dialog(tab="Dynamics", group="Actuator position", enable=use_strokeTime));
  parameter Modelica.Blocks.Types.Init init=Modelica.Blocks.Types.Init.InitialOutput
    "Type of initialization of dampers (no init/steady state/initial state/initial output)"
    annotation(Dialog(tab="Dynamics", group="Actuator position", enable=use_strokeTime));

  parameter Real yByp_start=1
    "Initial position of bypass actuators"
    annotation(Dialog(tab="Dynamics", group="Actuator position", enable=use_strokeTime));

  IBPSA.Controls.OBC.CDL.Interfaces.RealInput uBypDamPos(
    final unit="1",
    final min=0,
    final max=1)
    "Bypass damper position"
    annotation(Placement(transformation(extent={{-220,120},{-180,160}}),
      iconTransformation(extent={{-140,20},{-100,60}})));
  IBPSA.Controls.OBC.CDL.Interfaces.BooleanInput uRot
    "True when the wheel is operating"
    annotation(Placement(transformation(extent={{-220,-20},{-180,20}}),
      iconTransformation(extent={{-140,-60},{-100,-20}})));
  IBPSA.Fluid.Actuators.Dampers.Exponential bypDamSup(
    redeclare package Medium = Medium,
    final allowFlowReversal=allowFlowReversal1,
    final m_flow_nominal=per.mSup_flow_nominal,
    final from_dp=from_dp1,
    final linearized=linearizeFlowResistance1,
    final use_strokeTime=use_strokeTime,
    final strokeTime=strokeTime,
    final init=init,
    final y_start=yByp_start,
    final dpDamper_nominal=dpDamper_nominal)
    "Supply air bypass damper"
    annotation(Placement(transformation(extent={{-50,70},{-30,90}})));
  IBPSA.Fluid.Actuators.Dampers.Exponential damSup(
    redeclare package Medium = Medium,
    final allowFlowReversal=allowFlowReversal1,
    final m_flow_nominal=per.mSup_flow_nominal,
    final from_dp=from_dp1,
    final linearized=linearizeFlowResistance1,
    final use_strokeTime=use_strokeTime,
    final strokeTime=strokeTime,
    final init=init,
    y_start=1-yByp_start,
    final dpDamper_nominal=dpDamper_nominal,
    final dpFixed_nominal=per.dpSup_nominal)
    "Supply air damper"
    annotation(Placement(transformation(
    extent={{-10,-10},{10,10}},rotation=0,origin={-90,40})));
  IBPSA.Fluid.Actuators.Dampers.Exponential damExh(
    redeclare package Medium = Medium,
    final allowFlowReversal=allowFlowReversal2,
    final m_flow_nominal=per.mExh_flow_nominal,
    final from_dp=from_dp2,
    final linearized=linearizeFlowResistance2,
    final use_strokeTime=use_strokeTime,
    final strokeTime=strokeTime,
    final init=init,
    y_start=1-yByp_start,
    final dpDamper_nominal=dpDamper_nominal,
    final dpFixed_nominal=per.dpExh_nominal)
    "Exhaust air damper"
    annotation(Placement(transformation(
    extent={{10,10},{-10,-10}},rotation=-90,origin={60,-50})));
  IBPSA.Fluid.Actuators.Dampers.Exponential bypDamExh(
    redeclare package Medium = Medium,
    final allowFlowReversal=allowFlowReversal2,
    final m_flow_nominal=per.mExh_flow_nominal,
    final from_dp=from_dp2,
    final linearized=linearizeFlowResistance2,
    final use_strokeTime=use_strokeTime,
    final strokeTime=strokeTime,
    final init=init,
    final y_start=yByp_start,
    final dpDamper_nominal=dpDamper_nominal)
    "Exhaust air bypass damper"
    annotation(Placement(transformation(extent={{-30,-90},{-50,-70}})));
  IBPSA.Controls.OBC.CDL.Reals.Switch swiEpsSen
    "Switch the sensible heat exchanger effectiveness based on the wheel operation status"
    annotation(Placement(transformation(extent={{-40,150},{-20,170}})));
  IBPSA.Controls.OBC.CDL.Reals.Switch swiEpsLat
    "Switch the latent heat exchanger effectiveness based on the wheel operation status"
    annotation(Placement(transformation(extent={{-40,120},{-20,140}})));

protected
  Modelica.Blocks.Sources.Constant uni(
    final k=1)
    "Unity signal"
    annotation(Placement(transformation(extent={{-140,110},{-120,130}})));
  IBPSA.Controls.OBC.CDL.Reals.Subtract sub
    "Difference of the two inputs"
    annotation(Placement(transformation(extent={{-100,90},{-80,110}})));
  Modelica.Blocks.Math.BooleanToReal PEle(
    final realTrue=per.P_nominal,
    final realFalse=0)
    "Electric power consumption for motor"
    annotation(Placement(transformation(extent={{20,150},{40,170}})));
  Modelica.Blocks.Sources.Constant zero(final k=0)
    "Zero signal"
    annotation(Placement(transformation(extent={{-100,142},{-80,162}})));

initial equation
  assert(not per.have_varSpe,
         "In " + getInstanceName() + ": The performance data record
         is wrong, the variable speed flag must be false",
         level=AssertionLevel.error)
         "Check if the performance data record is correct";

equation
  connect(sub.y, damSup.y)
    annotation(Line(points={{-78,100},{-74,100},{-74,70},{-90,70},{-90,52}},
    color={0,0,127}));
  connect(damExh.y,sub.y)
    annotation(Line(points={{48,-50},{40,-50},{40,100},{-78,100}}, color={0,0,127}));
  connect(bypDamSup.y, uBypDamPos)
    annotation(Line(points={{-40,92},{-40,98},{-72,98},{-72,84},{-160,84},{
          -160,140},{-200,140}},
                           color={0,0,127}));
  connect(damSup.port_b, hex.port_a1)
    annotation(Line(points={{-80,40},{-30,40},{-30,6},{10,6}},
    color={0,127,255}));
  connect(bypDamExh.y, uBypDamPos)
    annotation(Line(points={{-40,-68},{-40,-24},{-114,-24},{-114,84},{-160,84},
          {-160,140},{-200,140}},
    color={0,0,127}));
  connect(sub.u2, uBypDamPos)
    annotation(Line(points={{-102,94},{-160,94},{-160,140},{-200,140}},
    color={0,0,127}));
  connect(uni.y, sub.u1)
    annotation(Line(points={{-119,120},{-110,120},{-110,106},{-102,106}},
    color={0,0,127}));
  connect(PEle.y, P)
    annotation(Line(points={{41,160},{80,160},{80,-40},{120,
          -40}},
          color={0,0,127}));
  connect(damSup.port_a, port_a1)
    annotation(Line(points={{-100,40},{-130,40},
          {-130,80},{-180,80}},
    color={0,127,255}));
  connect(damExh.port_b, hex.port_a2)
    annotation(Line(points={{60,-40},{60,-6},{30,-6}}, color={0,127,255}));
  connect(bypDamExh.port_b, port_b2)
    annotation(Line(points={{-50,-80},{-180,-80}},
    color={0,127,255}));
  connect(damExh.port_a, port_a2)
    annotation(Line(points={{60,-60},{60,-80},{100,-80}}, color={0,127,255}));
  connect(bypDamExh.port_a, port_a2)
    annotation(Line(points={{-30,-80},{100,-80}},
    color={0,127,255}));
  connect(bypDamSup.port_b, port_b1)
    annotation(Line(points={{-30,80},{100,80}}, color={0,127,255}));
  connect(bypDamSup.port_a, port_a1)
    annotation(Line(points={{-50,80},{-180,80}}, color={0,127,255}));
  connect(zero.y,swiEpsSen.u3)
    annotation(Line(points={{-79,152},{-42,152}},
                           color={0,0,127}));
  connect(swiEpsLat.u3, zero.y)
    annotation(Line(points={{-42,122},{-60,122},{
          -60,152},{-79,152}},
                            color={0,0,127}));
  connect(effCal.epsSen,swiEpsSen.u1)
    annotation(Line(points={{-78,5},{-68,5},
          {-68,168},{-42,168}}, color={0,0,127}));
  connect(effCal.epsLat,swiEpsLat.u1)
    annotation(Line(points={{-78,-5},{-64,-5},
          {-64,138},{-42,138}}, color={0,0,127}));
  connect(swiEpsSen.u2, uRot)
    annotation(Line(points={{-42,160},{-52,160},{-52,
          176},{-168,176},{-168,0},{-200,0}}, color={255,0,255}));
  connect(swiEpsLat.u2, uRot)
    annotation(Line(points={{-42,130},{-52,130},{-52,
          176},{-168,176},{-168,0},{-200,0}}, color={255,0,255}));
  connect(swiEpsSen.y, hex.epsSen)
    annotation(Line(points={{-18,160},{-6,160},{
          -6,3},{8,3}}, color={0,0,127}));
  connect(swiEpsLat.y, hex.epsLat)
    annotation(Line(points={{-18,130},{-10,130},
          {-10,-3},{8,-3}}, color={0,0,127}));
  connect(swiEpsSen.y, epsSen)
    annotation(Line(points={{-18,160},{-6,160},{-6,
          40},{120,40}},
                     color={0,0,127}));
  connect(swiEpsLat.y, epsLat)
    annotation(Line(points={{-18,130},{88,130},{88,0},
          {120,0}}, color={0,0,127}));
  connect(PEle.u, uRot)
    annotation(Line(points={{18,160},{10,160},{10,176},{
          -168,176},{-168,0},{-200,0}},
                        color={255,0,255}));

  annotation(
    defaultComponentName="whe",
    Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
      graphics={
        Polygon(
          points={{0,100},{0,100}},
          lineColor={28,108,200},
          fillColor={255,255,255},
          fillPattern=FillPattern.None),
        Rectangle(
          extent={{-60,100},{62,96}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          lineThickness=0.5),
        Rectangle(
          extent={{-11,4},{11,-4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          origin={58,87},
          rotation=90),
        Rectangle(
          extent={{-11.5,3.5},{11.5,-3.5}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          origin={-56.5,87.5},
          rotation=90),
        Rectangle(
          extent={{-9,3},{9,-3}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          origin={-55,-85},
          rotation=90),
        Rectangle(
          extent={{-9,4},{9,-4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          origin={60,-85},
          rotation=90),
        Rectangle(
          extent={{-58,-92},{64,-96}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          lineThickness=0.5),
        Text(
          extent={{-92,52},{-48,28}},
          textColor={0,0,127},
          textString="uBypDamPos"),
        Text(
          extent={{-94,-28},{-64,-50}},
          textColor={0,0,127},
          textString="uRot")}),
          Diagram(
        coordinateSystem(preserveAspectRatio=true, extent={{-180,-120},{100,180}})),
Documentation(info="<html>
<p>
Model of an enthalpy recovery wheel, which consists of
a heat exchanger and two dampers to bypass the supply and exhaust airflow.
</p>
<p>
This model does not require geometric data. The performance is defined by specifying
the part load (75% of the nominal supply flow rate) and nominal sensible and latent
heat exchanger effectiveness.
This operation of the wheel is configured as follows.
</p>
<ul>
<li>
If the operating signal <code>uRot=true</code>,
<ul>
<li>
The wheel power consumption is constant and equal to the nominal value.
</li>
<li>
The heat exchange in the heat recovery wheel is adjustable via bypassing supply/exhaust air
through the heat exchanger.
Accordingly, the sensible and latent heat exchanger effectiveness are calculated with
<a href=\"modelica://IBPSA.Fluid.HeatExchangers.ThermalWheels.Latent.BaseClasses.Effectiveness\">
IBPSA.Fluid.HeatExchangers.ThermalWheels.Latent.BaseClasses.Effectiveness</a>.
</li>
</ul>
</li>
<li>
Otherwise,
<ul>
<li>
The wheel power consumption is 0.
</li>
<li>
In addition, there is no sensible or latent heat transfer, i.e., the sensible
and latent effectiveness of the heat recovery wheel is 0.
</li>
</ul>
</li>
</ul>
</html>", revisions="<html>
<ul>
<li>
September 29, 2023, by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
end BypassDampers;
