within IBPSA.Fluid.MixingVolumes.Validation;
model CoupledVolumesAir
  "Validation model for two coupled volumes with air"
  extends IBPSA.Fluid.MixingVolumes.Validation.CoupledVolumesWater(
    redeclare package Medium = IBPSA.Media.Air);

  annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    Documentation(info="<html>
<p>
Validation model for two directly coupled volumes.
</p>
<p>
This tests whether a Modelica translator can perform the index reduction.
</p>
</html>", revisions="<html>
<ul>
<li>
April 17, 2018, by Michael Wetter:<br/>
First implementation for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/910\">IBPSA, issue 910</a>.
</li>
</ul>
</html>"),
    experiment(
      StopTime=3600,
      Tolerance=1e-06),
    __Dymola_Commands(
      file="modelica://IBPSA.Resources/Scripts/Dymola/Fluid/MixingVolumes/Validation/CoupledVolumesAir.mos"
           "Simulate and plot"));
end CoupledVolumesAir;
