within IDEAS.Fluid.Examples.Performance.PressureDrop;
model SeriesParallelFlow
  "Combined series and parallel connection with prescribed flow rate and non-optimised parameters"
  extends Modelica.Icons.Example;
  package Medium = IDEAS.Media.Air;
  parameter Integer nRes(min=2) = 10 "Number of resistances";
  parameter Modelica.SIunits.PressureDifference dp_nominal=1
    "Pressure drop at nominal mass flow rate";
  parameter Modelica.SIunits.MassFlowRate m_flow_nominal=1
    "Nominal mass flow rate";

  Sources.MassFlowSource_T sou(
    redeclare package Medium = Medium,
    nPorts=1,
    use_m_flow_in=true) "Flow rate boundary condition"
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Modelica.Blocks.Sources.Pulse pulse_m_flow(
    amplitude=1,
    period=1,
    offset=0) "Pulse input for flow rate"
    annotation (Placement(transformation(extent={{-100,-2},{-80,18}})));
  FixedResistances.PressureDrop[nRes] resParallel(
    redeclare each package Medium = Medium,
    each m_flow_nominal=m_flow_nominal,
    each allowFlowReversal=false,
    dp_nominal={dp_nominal*(1 + mod(i, 3)) for i in 1:nRes},
    each from_dp=false) "Parallel pressure drop components"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
  Sources.Boundary_pT sin(
    redeclare package Medium = Medium, nPorts=1)
      "Pressure boundary condition"
      annotation (Placement(transformation(
          extent={{100,-10},{80,10}})));
  FixedResistances.PressureDrop res2(
    redeclare package Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=dp_nominal,
    from_dp=true) "Series pressure drop component"
    annotation (Placement(transformation(extent={{30,-10},{50,10}})));
equation
  for i in 1:nRes-1 loop
    connect(resParallel[i].port_a, resParallel[i + 1].port_a)
      annotation (Line(points={{-10,0},{-10,0}}, color={0,127,255}));
    connect(resParallel[i].port_b, resParallel[i + 1].port_b)
      annotation (Line(points={{10,0},{10,0}}, color={0,127,255}));
  end for;
  connect(resParallel[1].port_a, sou.ports[1])
    annotation (Line(points={{-10,0},{-20,0},{-40,0}}, color={0,127,255}));

  connect(pulse_m_flow.y, sou.m_flow_in)
    annotation (Line(points={{-79,8},{-60,8}},           color={0,0,127}));
  connect(resParallel[nRes].port_b, res2.port_a)
    annotation (Line(points={{10,0},{20,0},{30,0}}, color={0,127,255}));
  connect(res2.port_b, sin.ports[1])
    annotation (Line(points={{50,0},{65,0},{80,0}}, color={0,127,255}));
   annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    Documentation(revisions="<html>
<ul>
<li>
May 26, 2017, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>", info="<html>
<p>
Example model that demonstrates how translation statistics
depend on the type of boundary conditions,
the parallel or series configuration of the components
and the value of parameter <code>from_dp</code>.
</p>
</html>"),
    experiment(Tolerance=1e-6, StopTime=1),
    __Dymola_Commands(file=
          "Resources/Scripts/Dymola/Fluid/Examples/Performance/PressureDrop/SeriesParallelFlow.mos"
        "Simulate and plot"));
end SeriesParallelFlow;
