within IDEAS.Fluid.Movers.Validation;
model SpeedControlled_Nrpm "Fan with zero mass flow rate and speed as input"
  extends Modelica.Icons.Example;
 extends IDEAS.Fluid.Movers.Validation.BaseClasses.FlowMachine_ZeroFlow(
    gain(k=1500),
    redeclare IDEAS.Fluid.Movers.SpeedControlled_Nrpm floMacSta(
      redeclare package Medium = Medium,
      per(pressure(V_flow={0,m_flow_nominal,2*m_flow_nominal}/1.2,
                  dp={2*dp_nominal,dp_nominal,0})),
      filteredSpeed=false,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial),
    redeclare IDEAS.Fluid.Movers.SpeedControlled_Nrpm floMacDyn(
      redeclare package Medium = Medium,
      per(pressure(V_flow={0,m_flow_nominal,2*m_flow_nominal}/1.2,
                   dp={2*dp_nominal,dp_nominal,0})),
      filteredSpeed=false,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial));

equation
  connect(gain.y, floMacSta.Nrpm) annotation (Line(
      points={{-25,100},{30,100},{30,92}},
      color={0,0,127}));
  connect(gain.y, floMacDyn.Nrpm) annotation (Line(
      points={{-25,100},{10,100},{10,30},{30,30},{30,12}},
      color={0,0,127}));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{160,
            160}}), graphics),
experiment(StopTime=1.0),
__Dymola_Commands(file="modelica://IDEAS/Resources/Scripts/Dymola/Fluid/Movers/Validation/SpeedControlled_Nrpm.mos"
        "Simulate and plot"),
    Documentation(info="<html>
<p>
This example demonstrates and tests the use of a flow machine whose mass flow rate is reduced to zero.
</p>
<p>
The fans have been configured as steady-state models.
This ensures that the actual speed is equal to the input signal.
</p>
</html>", revisions="<html>
<ul>
<li>
February 14, 2012, by Michael Wetter:<br/>
Added filter for start-up and shut-down transient.
</li>
<li>
March 24 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end SpeedControlled_Nrpm;
