package Buildings "Library with models for building energy and control systems"

  package Fluid "Package with models for fluid flow systems"
    extends Modelica.Icons.Package;

    package Delays "Package with delay models"
      extends Modelica.Icons.VariantsPackage;

      model DelayFirstOrder
      "Delay element, approximated by a first order differential equation"
        extends Buildings.Fluid.MixingVolumes.MixingVolume(final V=V0);

        parameter Modelica.SIunits.Time tau = 60
        "Time constant at nominal flow"
          annotation (Dialog(tab="Dynamics", group="Nominal condition"));

    protected
         parameter Modelica.SIunits.Volume V0 = m_flow_nominal*tau/rho_nominal
        "Volume of delay element";
        annotation (Diagram(graphics),
          Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                  100}}), graphics={Ellipse(
                extent={{-100,98},{100,-102}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={170,213,255}), Text(
                extent={{-72,22},{68,-18}},
                lineColor={0,0,0},
                textString="tau=%tau")}),
      defaultComponentName="del",
          Documentation(info="<html>
<p>
This model approximates a transport delay using a first order differential equations.
</p>
<p>
The model consists of a mixing volume with two ports. The size of the
mixing volume is such that at the nominal mass flow rate 
<code>m_flow_nominal</code>,
the time constant of the volume is equal to the parameter <code>tau</code>.
</p>
<p>
The heat flux connector is optional, it need not be connnected.
</p>
</html>",
      revisions="<html>
<ul>
<li>
September 24, 2008, by Michael Wetter:<br>
Changed base class from <code>Modelica.Fluid</code> to <code>Buildings</code> library.
This was done to track the auxiliary species flow <code>mC_flow</code>.
</li>
<li>
September 4, 2008, by Michael Wetter:<br>
Fixed bug in assignment of parameter <code>sta0</code>. 
The earlier implementation
required temperature to be a state, which is not always the case.
</li>
<li>
March 17, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
      end DelayFirstOrder;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains components models for transport delays in
piping networks.
</p>
<p>
The model 
<a href=\"modelica://Buildings.Fluid.Delays.DelayFirstOrder\">
Buildings.Fluid.Delays.DelayFirstOrder</a>
approximates transport delays using a first order differential equation.
</p>
<p>
For a discretized model of a pipe or duct, see
<a href=\"modelica://Buildings.Fluid.FixedResistances.Pipe\">
Buildings.Fluid.FixedResistances.Pipe</a>.
</p>
</html>"));
    end Delays;

    package MixingVolumes "Package with mixing volumes"
      extends Modelica.Icons.VariantsPackage;

      model MixingVolume
      "Mixing volume with inlet and outlet ports (flow reversal is allowed)"
        extends Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume;
    protected
        Modelica.Blocks.Sources.Constant       masExc[Medium.nXi](k=zeros(Medium.nXi)) if
             Medium.nXi > 0 "Block to set mass exchange in volume"
          annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
        Modelica.Blocks.Sources.RealExpression heaInp(y=heatPort.Q_flow)
        "Block to set heat input into volume"
          annotation (Placement(transformation(extent={{-80,80},{-60,100}})));
      equation
        connect(heaInp.y, steBal.Q_flow) annotation (Line(
            points={{-59,90},{-30,90},{-30,18},{-22,18}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(heaInp.y, dynBal.Q_flow) annotation (Line(
            points={{-59,90},{28,90},{28,16},{38,16}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(masExc.y, steBal.mXi_flow) annotation (Line(
            points={{-59,70},{-42,70},{-42,14},{-22,14}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(masExc.y, dynBal.mXi_flow) annotation (Line(
            points={{-59,70},{20,70},{20,12},{38,12}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (
      defaultComponentName="vol",
      Documentation(info="<html>
This model represents an instantaneously mixed volume. 
Potential and kinetic energy at the port are neglected,
and there is no pressure drop at the ports.
The volume can exchange heat through its <code>heatPort</code>.
</p>
<p>
The volume can be parameterized as a steady-state model or as
dynamic model.
</p>
<p>
To increase the numerical robustness of the model, the parameter
<code>prescribedHeatFlowRate</code> can be set by the user. 
This parameter only has an effect if the model has exactly two fluid ports connected,
and if it is used as a steady-state model.
Use the following settings:
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if there is a model connected to <code>heatPort</code>
that computes the heat flow rate <i>not</i> as a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
</li>
<li>Set <code>prescribedHeatFlowRate=true</code> if the only means of heat flow at the <code>heatPort</code>
is computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.
</li>
</ul>
</p>
<h4>Implementation</h4>
<p>
If the model is operated in steady-state and has two fluid ports connected,
then the same energy and mass balance implementation is used as in
steady-state component models, i.e., the use of <code>actualStream</code>
is not used for the properties at the port.
</p>
<p>
The implementation of these balance equations is done in the instances
<code>dynBal</code> for the dynamic balance and <code>steBal</code>
for the steady-state balance. Both models use the same input variables:
<ul>
<li>
The variable <code>Q_flow</code> is used to add sensible <i>and</i> latent heat to the fluid.
For example, <code>Q_flow</code> participates in the steady-state energy balance<pre>
    port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
</pre>
where <code>m_flowInv</code> approximates the expression <code>1/m_flow</code>.
</li>
<li>
The variable <code>mXi_flow</code> is used to add a species mass flow rate to the fluid.
</li>
</ul>
</p>
<p>
For simple models that uses this model, see
<a href=\"modelica://Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed\">
Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed</a> and
<a href=\"modelica://Buildings.Fluid.MassExchangers.HumidifierPrescribed\">
Buildings.Fluid.MassExchangers.HumidifierPrescribed</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
February 7, 2012 by Michael Wetter:<br>
Revised base classes for conservation equations in <code>Buildings.Fluid.Interfaces</code>.
</li>
<li>
September 17, 2011 by Michael Wetter:<br>
Removed instance <code>medium</code> as this is already used in <code>dynBal</code>.
Removing the base properties led to 30% faster computing time for a solar thermal system
that contains many fluid volumes. 
</li>
<li>
September 13, 2011 by Michael Wetter:<br>
Changed in declaration of <code>medium</code> the parameter assignment
<code>preferredMediumStates=true</code> to
<code>preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)</code>.
Otherwise, for a steady-state model, Dymola 2012 may differentiate the model to obtain <code>T</code>
as a state. See ticket Dynasim #13596.
</li>
<li>
July 26, 2011 by Michael Wetter:<br>
Revised model to use new declarations from
<a href=\"Buildings.Fluid.Interfaces.LumpedVolumeDeclarations\">
Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
July 14, 2011 by Michael Wetter:<br>
Added start values for mass and internal energy of dynamic balance
model.
</li>
<li>
May 25, 2011 by Michael Wetter:<br>
<ul>
<li>
Changed implementation of balance equation. The new implementation uses a different model if 
exactly two fluid ports are connected, and in addition, the model is used as a steady-state
component. For this model configuration, the same balance equations are used as were used
for steady-state component models, i.e., instead of <code>actualStream(...)</code>, the
<code>inStream(...)</code> formulation is used.
This changed required the introduction of a new parameter <code>m_flow_nominal</code> which
is used for smoothing in the steady-state balance equations of the model with two fluid ports.
This implementation also simplifies the implementation of 
<a href=\"modelica://Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort\">
Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort</a>,
which now uses the same equations as this model.
</li>
<li>
Another revision was the removal of the parameter <code>use_HeatTransfer</code> as there is
no noticable overhead in always having the <code>heatPort</code> connector present.
</li>
</ul>
</li>
<li>
July 30, 2010 by Michael Wetter:<br>
Added nominal value for <code>mC</code> to avoid wrong trajectory 
when concentration is around 1E-7.
See also <a href=\"https://trac.modelica.org/Modelica/ticket/393\">
https://trac.modelica.org/Modelica/ticket/393</a>.
</li>
<li>
February 7, 2010 by Michael Wetter:<br>
Simplified model and its base classes by removing the port data
and the vessel area.
Eliminated the base class <code>PartialLumpedVessel</code>.
</li>
<li>
October 12, 2009 by Michael Wetter:<br>
Changed base class to
<a href=\"modelica://Buildings.Fluid.MixingVolumes.BaseClasses.ClosedVolume\">
Buildings.Fluid.MixingVolumes.BaseClasses.ClosedVolume</a>.
</li>
</ul>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Ellipse(
                extent={{-100,98},{100,-102}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={170,213,255}), Text(
                extent={{-58,14},{58,-18}},
                lineColor={0,0,0},
                textString="V=%V"),         Text(
                extent={{-152,100},{148,140}},
                textString="%name",
                lineColor={0,0,255})}));
      end MixingVolume;

      package BaseClasses
      "Package with base classes for Buildings.Fluid.MixingVolumes"
        extends Modelica.Icons.BasesPackage;

        partial model PartialMixingVolume
        "Partial mixing volume with inlet and outlet ports (flow reversal is allowed)"
          outer Modelica.Fluid.System system "System properties";
          extends Buildings.Fluid.Interfaces.LumpedVolumeDeclarations;
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal(min=0)
          "Nominal mass flow rate"
            annotation(Dialog(group = "Nominal condition"));
          // Port definitions
          parameter Integer nPorts=0 "Number of ports"
            annotation(Evaluate=true, Dialog(connectorSizing=true, tab="General",group="Ports"));
          parameter Modelica.SIunits.MassFlowRate m_flow_small(min=0) = 1E-4*abs(m_flow_nominal)
          "Small mass flow rate for regularization of zero flow"
            annotation(Dialog(tab = "Advanced"));
          parameter Boolean homotopyInitialization = true
          "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));
          parameter Boolean allowFlowReversal = system.allowFlowReversal
          "= true to allow flow reversal in medium, false restricts to design direction (ports[1] -> ports[2]). Used only if model has two ports."
            annotation(Dialog(tab="Assumptions"), Evaluate=true);
          parameter Modelica.SIunits.Volume V "Volume";
          parameter Boolean prescribedHeatFlowRate=false
          "Set to true if the model has a prescribed heat flow at its heatPort"
           annotation(Evaluate=true, Dialog(tab="Assumptions",
              enable=use_HeatTransfer,
              group="Heat transfer"));
          Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](
              redeclare each package Medium = Medium)
          "Fluid inlets and outlets"
            annotation (Placement(transformation(extent={{-40,-10},{40,10}},
              origin={0,-100})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
          "Heat port connected to outflowing medium"
            annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
          Modelica.SIunits.Temperature T "Temperature of the fluid";
          Modelica.SIunits.Pressure p "Pressure of the fluid";
          Modelica.SIunits.MassFraction Xi[Medium.nXi]
          "Species concentration of the fluid";
          Medium.ExtraProperty C[Medium.nC](nominal=C_nominal)
          "Trace substance mixture content";
           // Models for the steady-state and dynamic energy balance.
      protected
          Buildings.Fluid.Interfaces.StaticTwoPortConservationEquation steBal(
            sensibleOnly = true,
            redeclare final package Medium=Medium,
            final m_flow_nominal = m_flow_nominal,
            final allowFlowReversal = allowFlowReversal,
            final m_flow_small = m_flow_small,
            final homotopyInitialization = homotopyInitialization,
            final show_V_flow = false) if
                useSteadyStateTwoPort
          "Model for steady-state balance if nPorts=2"
                annotation (Placement(transformation(extent={{-20,0},{0,20}})));
          Buildings.Fluid.Interfaces.ConservationEquation dynBal(
            redeclare final package Medium = Medium,
            final energyDynamics=energyDynamics,
            final massDynamics=massDynamics,
            final p_start=p_start,
            final T_start=T_start,
            final X_start=X_start,
            final C_start=C_start,
            final C_nominal=C_nominal,
            final fluidVolume = V,
            m(start=V*rho_nominal),
            U(start=V*rho_nominal*Medium.specificInternalEnergy(
                state_start)),
            nPorts=nPorts) if
                not useSteadyStateTwoPort "Model for dynamic energy balance"
            annotation (Placement(transformation(extent={{40,0},{60,20}})));
          parameter Medium.ThermodynamicState state_start = Medium.setState_pTX(
              T=T_start,
              p=p_start,
              X=X_start[1:Medium.nXi]) "Start state";
          parameter Modelica.SIunits.Density rho_nominal=Medium.density(
           Medium.setState_pTX(
             T=T_start,
             p=p_start,
             X=X_start[1:Medium.nXi])) "Density, used to compute fluid mass"
          annotation (Evaluate=true);
          ////////////////////////////////////////////////////
          final parameter Boolean useSteadyStateTwoPort=(nPorts == 2) and
              prescribedHeatFlowRate and (
              energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)
          "Flag, true if the model has two ports only and uses a steady state balance"
            annotation (Evaluate=true);
          Modelica.SIunits.HeatFlowRate Q_flow
          "Heat flow across boundaries or energy source/sink";
          // Outputs that are needed to assign the medium properties
          Modelica.Blocks.Interfaces.RealOutput hOut_internal(unit="J/kg")
          "Internal connector for leaving temperature of the component";
          Modelica.Blocks.Interfaces.RealOutput XiOut_internal[Medium.nXi](each unit="1")
          "Internal connector for leaving species concentration of the component";
          Modelica.Blocks.Interfaces.RealOutput COut_internal[Medium.nC](each unit="1")
          "Internal connector for leaving trace substances of the component";

        equation
          ///////////////////////////////////////////////////////////////////////////
          // asserts
          if not allowFlowReversal then
            assert(ports[1].m_flow > -m_flow_small,
        "Model has flow reversal, but the parameter allowFlowReversal is set to false.
  m_flow_small    = "         + String(m_flow_small) + "
  ports[1].m_flow = "         + String(ports[1].m_flow) + "
");
          end if;
          // actual definition of port variables
          // If the model computes the energy and mass balances as steady-state,
          // and if it has only two ports,
          // then we use the same base class as for all other steady state models.
          if useSteadyStateTwoPort then
          connect(steBal.port_a, ports[1]) annotation (Line(
              points={{-20,10},{-22,10},{-22,-60},{0,-60},{0,-100}},
              color={0,127,255},
              smooth=Smooth.None));

          connect(steBal.port_b, ports[2]) annotation (Line(
              points={{5.55112e-16,10},{8,10},{8,10},{8,-88},{0,-88},{0,-100}},
              color={0,127,255},
              smooth=Smooth.None));

            connect(hOut_internal,  steBal.hOut);
            connect(XiOut_internal, steBal.XiOut);
            connect(COut_internal,  steBal.COut);
          else
              connect(dynBal.ports, ports) annotation (Line(
              points={{50,-5.55112e-16},{50,-34},{2.22045e-15,-34},{2.22045e-15,-100}},
              color={0,127,255},
              smooth=Smooth.None));

            connect(hOut_internal,  dynBal.hOut);
            connect(XiOut_internal, dynBal.XiOut);
            connect(COut_internal,  dynBal.COut);
          end if;
          // Medium properties
          p = if nPorts > 0 then ports[1].p else p_start;
          T = Medium.temperature_phX(p=p, h=hOut_internal, X=cat(1,Xi,{1-sum(Xi)}));
          Xi = XiOut_internal;
          C = COut_internal;
          // Port properties
          heatPort.T = T;
          heatPort.Q_flow = Q_flow;

          annotation (
        defaultComponentName="vol",
        Documentation(info="<html>
This is a partial model of an instantaneously mixed volume.
It is used as the base class for all fluid volumes of the package
<a href=\"modelica://Buildings.Fluid.MixingVolumes\">
Buildings.Fluid.MixingVolumes</a>.
</p>
</p>
<h4>Implementation</h4>
<p>
If the model is operated in steady-state and has two fluid ports connected,
then the same energy and mass balance implementation is used as in
steady-state component models, i.e., the use of <code>actualStream</code>
is not used for the properties at the port.
</p>
<p>
For simple models that uses this model, see
<a href=\"modelica://Buildings.Fluid.MixingVolumes\">
Buildings.Fluid.MixingVolumes</a>.
</p>
</html>",         revisions="<html>
<ul>
<li>
April 18, 2013 by Michael Wetter:<br>
Removed the check of multiple connections to the same element
of a fluid port, as this check required the use of the deprecated
<code>cardinality</code> function.
</li>
<li>
February 7, 2012 by Michael Wetter:<br>
Revised base classes for conservation equations in <code>Buildings.Fluid.Interfaces</code>.
</li>
<li>
September 17, 2011 by Michael Wetter:<br>
Removed instance <code>medium</code> as this is already used in <code>dynBal</code>.
Removing the base properties led to 30% faster computing time for a solar thermal system
that contains many fluid volumes. 
</li>
<li>
September 13, 2011 by Michael Wetter:<br>
Changed in declaration of <code>medium</code> the parameter assignment
<code>preferredMediumStates=true</code> to
<code>preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)</code>.
Otherwise, for a steady-state model, Dymola 2012 may differentiate the model to obtain <code>T</code>
as a state. See ticket Dynasim #13596.
</li>
<li>
July 26, 2011 by Michael Wetter:<br>
Revised model to use new declarations from
<a href=\"Buildings.Fluid.Interfaces.LumpedVolumeDeclarations\">
Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
July 14, 2011 by Michael Wetter:<br>
Added start values for mass and internal energy of dynamic balance
model.
</li>
<li>
May 25, 2011 by Michael Wetter:<br>
<ul>
<li>
Changed implementation of balance equation. The new implementation uses a different model if 
exactly two fluid ports are connected, and in addition, the model is used as a steady-state
component. For this model configuration, the same balance equations are used as were used
for steady-state component models, i.e., instead of <code>actualStream(...)</code>, the
<code>inStream(...)</code> formulation is used.
This changed required the introduction of a new parameter <code>m_flow_nominal</code> which
is used for smoothing in the steady-state balance equations of the model with two fluid ports.
This implementation also simplifies the implementation of 
<a href=\"modelica://Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort\">
Buildings.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort</a>,
which now uses the same equations as this model.
</li>
<li>
Another revision was the removal of the parameter <code>use_HeatTransfer</code> as there is
no noticable overhead in always having the <code>heatPort</code> connector present.
</li>
</ul>
</li>
<li>
July 30, 2010 by Michael Wetter:<br>
Added nominal value for <code>mC</code> to avoid wrong trajectory 
when concentration is around 1E-7.
See also <a href=\"https://trac.modelica.org/Modelica/ticket/393\">
https://trac.modelica.org/Modelica/ticket/393</a>.
</li>
<li>
February 7, 2010 by Michael Wetter:<br>
Simplified model and its base classes by removing the port data
and the vessel area.
Eliminated the base class <code>PartialLumpedVessel</code>.
</li>
<li>
October 12, 2009 by Michael Wetter:<br>
Changed base class to
<a href=\"modelica://Buildings.Fluid.MixingVolumes.BaseClasses.ClosedVolume\">
Buildings.Fluid.MixingVolumes.BaseClasses.ClosedVolume</a>.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Ellipse(
                  extent={{-100,98},{100,-102}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={170,213,255}), Text(
                  extent={{-58,14},{58,-18}},
                  lineColor={0,0,0},
                  textString="V=%V"),         Text(
                  extent={{-152,100},{148,140}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end PartialMixingVolume;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.MixingVolumes\">Buildings.Fluid.MixingVolumes</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (Documentation(info="<html>
<p>
This package contains models for completely mixed volumes.
</p>
<p>
For most situations, the model
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolume\">
Buildings.Fluid.MixingVolumes.MixingVolume</a> should be used.
The other models are only of interest if water should be added to
or subtracted from the fluid volume, such as in a 
coil with water vapor condensation.
</p>
</html>"));
    end MixingVolumes;

    package Movers "Package with fan and pump models"
      extends Modelica.Icons.VariantsPackage;

      model FlowMachine_m_flow
      "Fan or pump with ideally controlled mass flow rate as input signal"
        extends Buildings.Fluid.Movers.BaseClasses.ControlledFlowMachine(
        final control_m_flow=true, preSou(m_flow_start=m_flow_start, m_flow_small=
                m_flow_small));
        Modelica.Blocks.Interfaces.RealInput m_flow_in(final unit="kg/s",
                                                       nominal=m_flow_nominal)
        "Prescribed mass flow rate"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={0,120}),   iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={-2,120})));

        // Classes used to implement the filtered speed
        parameter Boolean filteredSpeed=true
        "= true, if speed is filtered with a 2nd order CriticalDamping filter"
          annotation(Dialog(tab="Dynamics", group="Filtered speed"));
        parameter Modelica.SIunits.Time riseTime=30
        "Rise time of the filter (time to reach 99.6 % of the speed)"
          annotation(Dialog(tab="Dynamics", group="Filtered speed",enable=filteredSpeed));
        parameter Modelica.Blocks.Types.Init init=Modelica.Blocks.Types.Init.InitialOutput
        "Type of initialization (no init/steady state/initial state/initial output)"
          annotation(Dialog(tab="Dynamics", group="Filtered speed",enable=filteredSpeed));
        parameter Modelica.SIunits.MassFlowRate m_flow_start(min=0)=0
        "Initial value of mass flow rate"
          annotation(Dialog(tab="Dynamics", group="Filtered speed"));

        Modelica.Blocks.Interfaces.RealOutput m_flow_actual(final unit="kg/s",
                                                             nominal=m_flow_nominal)
        "Actual mass flow rate"
          annotation (Placement(transformation(extent={{40,60},{60,80}})));

    protected
        Modelica.Blocks.Continuous.Filter filter(
           order=2,
           f_cut=5/(2*Modelica.Constants.pi*riseTime),
           final init=init,
           final y_start=m_flow_start,
           u_nominal=m_flow_nominal,
           x(each stateSelect=StateSelect.always),
           u(final unit="kg/s"),
           y(final unit="kg/s"),
           final analogFilter=Modelica.Blocks.Types.AnalogFilter.CriticalDamping,
           final filterType=Modelica.Blocks.Types.FilterType.LowPass) if
              filteredSpeed
        "Second order filter to approximate transient of rotor, and to improve numerics"
          annotation (Placement(transformation(extent={{20,81},{34,95}})));

        Modelica.Blocks.Interfaces.RealOutput m_flow_filtered(final unit="kg/s") if
           filteredSpeed "Filtered mass flow rate"
          annotation (Placement(transformation(extent={{40,78},{60,98}}),
              iconTransformation(extent={{60,50},{80,70}})));

      equation
        if filteredSpeed then
          connect(m_flow_in, filter.u) annotation (Line(
            points={{1.11022e-15,120},{0,120},{0,88},{18.6,88}},
            color={0,0,127},
            smooth=Smooth.None));
          connect(filter.y, m_flow_actual) annotation (Line(
            points={{34.7,88},{38,88},{38,70},{50,70}},
            color={0,0,127},
            smooth=Smooth.None));
        else
          connect(m_flow_in, m_flow_actual) annotation (Line(
            points={{1.11022e-15,120},{0,120},{0,70},{50,70}},
            color={0,0,127},
            smooth=Smooth.None));
        end if;
          connect(filter.y, m_flow_filtered) annotation (Line(
            points={{34.7,88},{50,88}},
            color={0,0,127},
            pattern=LinePattern.None,
            smooth=Smooth.None));
              connect(m_flow_actual, preSou.m_flow_in) annotation (Line(
            points={{50,70},{60,70},{60,40},{24,40},{24,8}},
            color={0,0,127},
            pattern=LinePattern.None,
            smooth=Smooth.None));

        annotation (defaultComponentName="fan",
        Documentation(
         info="<html>
<p>
This model describes a fan or pump with prescribed mass flow rate.
The efficiency of the device is computed based
on the efficiency curves that take as an argument
the actual volume flow rate divided by the maximum possible volume flow rate.
</p>
<p>
See the 
<a href=\"modelica://Buildings.Fluid.Movers.UsersGuide\">
User's Guide</a> for more information.
</p>
</html>",   revisions="<html>
<ul>
<li>
February 14, 2012, by Michael Wetter:<br>
Added filter for start-up and shut-down transient.
</li>
<li>
May 25, 2011, by Michael Wetter:<br>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
July 27, 2010, by Michael Wetter:<br>
Redesigned model to fix bug in medium balance.
</li>
<li>March 24, 2010, by Michael Wetter:<br>
Revised implementation to allow zero flow rate.
</li>
<li>October 1, 2009
    by Michael Wetter:<br>
       Model added to the Buildings library.
</ul>
</html>"),Icon(graphics={Text(extent={{22,146},{114,102}},textString="m_flow_in")}),
          Diagram(graphics));
      end FlowMachine_m_flow;

      package BaseClasses
      "Package with base classes for Buildings.Fluid.Movers"
        extends Modelica.Icons.BasesPackage;

        package Characteristics "Functions for fan or pump characteristics"

          record efficiencyParameters "Record for efficiency parameters"
            extends Modelica.Icons.Record;
            parameter Real  r_V[:](each min=0, each max=1, each displayUnit="1")
            "Volumetric flow rate divided by nominal flow rate at user-selected operating points";
            parameter Real eta[size(r_V,1)](
               each min=0, each max=1, each displayUnit="1")
            "Fan or pump efficiency at these flow rates";
            annotation (Documentation(info="<html>
<p>
Data record for performance data that describe volume flow rate versus
efficiency.
The volume flow rate <code>r_V</code> must be increasing, i.e.,
<code>r_V[i] &lt; r_V[i+1]</code>.
Both vectors, <code>r_V</code> and <code>eta</code>
must have the same size.
</p>
</html>", revisions="<html>
<ul>
<li>
September 28, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
          end efficiencyParameters;

          function efficiency
          "Flow vs. efficiency characteristics for fan or pump"
            extends Modelica.Icons.Function;
            input
            Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters
              data "Efficiency performance data";
            input Real r_V(unit="1")
            "Volumetric flow rate divided by nominal flow rate";
            input Real d[:]
            "Derivatives at support points for spline interpolation";
            output Real eta(min=0, unit="1") "Efficiency";

        protected
            Integer n = size(data.r_V, 1) "Number of data points";
            Integer i "Integer to select data interval";
          algorithm
            if n == 1 then
              eta := data.eta[1];
            else
              i :=1;
              for j in 1:n-1 loop
                 if r_V > data.r_V[j] then
                   i := j;
                 end if;
              end for;
              // Extrapolate or interpolate the data
              eta:=Buildings.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                          x=r_V,
                          x1=data.r_V[i],
                          x2=data.r_V[i + 1],
                          y1=data.eta[i],
                          y2=data.eta[i + 1],
                          y1d=d[i],
                          y2d=d[i+1]);
            end if;

            annotation(smoothOrder=1,
                        Documentation(info="<html>
<p>
This function computes the fan or pump efficiency for given normalized volume flow rate
and performance data. The efficiency is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &eta; = s(r<sub>V</sub>, d),
</p>
<p>
where
<i>&eta;</i> is the efficiency,
<i>r<sub>V</sub></i> is the normalized volume flow rate, and
<i>d</i> are performance data for fan or pump efficiency.
</p>
<h4>Implementation</h4>
<p>
The function <i>s(&middot;, &middot;)</i> is a cubic hermite spline.
If the data <i>d</i> define a monotone decreasing sequence, then 
<i>s(&middot;, d)</i> is a monotone decreasing function.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 28, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),             smoothOrder=1);
          end efficiency;
          annotation (Documentation(info="<html>
<p>
This package implements performance curves for fans and pumps,
and records for parameter that can be used with these performance
curves.
</p>
<p>
The following performance curves are implemented:
<table border=\"1\" cellspacing=0 cellpadding=2 style=\"border-collapse:collapse;\">
<tr>
<th>Independent variable</th>
<th>Dependent variable</th>
<th>Record for performance data</th>
<th>Function</th>
</tr>
<tr>
<td>Volume flow rate</td>
<td>Pressure</td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters\">
flowParameters</a></td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.pressure\">
pressure</a></td>
</tr>
<tr>
<td>Relative volumetric flow rate</td>
<td>Efficiency</td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters\">
efficiencyParameters</a></td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiency\">
efficiency</a></td>
</tr>
<tr>
<td>Volume flow rate</td>
<td>Power</td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.powerParameters\">
powerParameters</a></td>
<td><a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.Characteristics.power\">
power</a></td>
</tr>
</table>
</p>
</html>",
        revisions="<html>
<ul>
<li>
September 29, 2011, by Michael Wetter:<br>
New implementation due to changes from polynomial to cubic hermite splines.
</li>
</ul>
</html>"));
        end Characteristics;

        model ControlledFlowMachine
        "Partial model for fan or pump with ideally controlled mass flow rate or head as input signal"
          extends Buildings.Fluid.Movers.BaseClasses.PartialFlowMachine(
           final show_V_flow = false,
           preSou(final control_m_flow=control_m_flow));

          extends Buildings.Fluid.Movers.BaseClasses.PowerInterface(
             final use_powerCharacteristic = false,
             final rho_default = Medium.density(sta_default));

          import cha = Buildings.Fluid.Movers.BaseClasses.Characteristics;
        //  parameter Modelica.SIunits.MassFlowRate m_flow_nominal
        //    "Nominal mass flow rate, used as flow rate if control_m_flow";
        //  parameter Modelica.SIunits.MassFlowRate m_flow_max = m_flow_nominal
        //    "Maximum mass flow rate (at zero head)";
          // what to control
          constant Boolean control_m_flow
          "= false to control head instead of m_flow"
            annotation(Evaluate=true);

          Real r_V(start=1)
          "Ratio V_flow/V_flow_max = V_flow/V_flow(dp=0, N=N_nominal)";

      protected
          final parameter Medium.AbsolutePressure p_a_default(displayUnit="Pa") = Medium.p_default
          "Nominal inlet pressure for predefined fan or pump characteristics";
          parameter Medium.ThermodynamicState sta_default = Medium.setState_pTX(T=T_start,
             p=p_a_default, X=X_start[1:Medium.nXi]);

          Modelica.Blocks.Sources.RealExpression PToMedium_flow(y=Q_flow + WFlo) if  addPowerToMedium
          "Heat and work input into medium"
            annotation (Placement(transformation(extent={{-100,10},{-80,30}})));
        initial equation
          V_flow_max=m_flow_nominal/rho_default;
        equation
          r_V = VMachine_flow/V_flow_max;
          etaHyd = cha.efficiency(data=hydraulicEfficiency, r_V=r_V, d=hydDer);
          etaMot = cha.efficiency(data=motorEfficiency,     r_V=r_V, d=motDer);
          dpMachine = -dp;
          VMachine_flow = -port_b.m_flow/rho_in;
          // To compute the electrical power, we set a lower bound for eta to avoid
          // a division by zero.
          P = WFlo / Buildings.Utilities.Math.Functions.smoothMax(x1=eta, x2=1E-5, deltaX=1E-6);

          connect(PToMedium_flow.y, prePow.Q_flow) annotation (Line(
              points={{-79,20},{-70,20}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (defaultComponentName="fan",
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={
                Line(
                  points={{0,70},{40,70}},
                  color={0,0,0},
                  smooth=Smooth.None),
                Ellipse(
                  visible=filteredSpeed,
                  extent={{-34,100},{32,40}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Text(
                  visible=filteredSpeed,
                  extent={{-22,92},{20,46}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid,
                  textString="M",
                  textStyle={TextStyle.Bold})}),
            Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                    100,100}})),
            Documentation(info="<html>
<p>
This model describes a fan or pump that takes as an input
the head or the mass flow rate.
</p>
</html>",     revisions="<html>
<ul>
<li>
December 14, 2012 by Michael Wetter:<br>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
October 11, 2012, by Michael Wetter:<br>
Added implementation of <code>WFlo = eta * P</code> with
guard against division by zero.
</li>
<li>
May 25, 2011, by Michael Wetter:<br>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
November 11, 2010, by Michael Wetter:<br>
Changed <code>V_flow_max=m_flow_nominal/rho_nominal;</code> to <code>V_flow_max=m_flow_max/rho_nominal;</code>
</li>
<li>
July 27, 2010, by Michael Wetter:<br>
Redesigned model to fix bug in medium balance.
</li>
<li>
March 24, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end ControlledFlowMachine;

        partial model PartialFlowMachine
        "Partial model to interface fan or pump models with the medium"
          extends Buildings.Fluid.Interfaces.LumpedVolumeDeclarations;
          import Modelica.Constants;

          extends Buildings.Fluid.Interfaces.PartialTwoPortInterface(show_T=false,
            port_a(
              h_outflow(start=h_outflow_start),
              final m_flow(min = if allowFlowReversal then -Constants.inf else 0)),
            port_b(
              h_outflow(start=h_outflow_start),
              p(start=p_start),
              final m_flow(max = if allowFlowReversal then +Constants.inf else 0)),
              final showDesignFlowDirection=false);

          Delays.DelayFirstOrder vol(
            redeclare package Medium = Medium,
            tau=tau,
            energyDynamics=if dynamicBalance then energyDynamics else Modelica.Fluid.Types.Dynamics.SteadyState,
            massDynamics=if dynamicBalance then massDynamics else Modelica.Fluid.Types.Dynamics.SteadyState,
            T_start=T_start,
            X_start=X_start,
            C_start=C_start,
            m_flow_nominal=m_flow_nominal,
            p_start=p_start,
            prescribedHeatFlowRate=true,
            allowFlowReversal=allowFlowReversal,
            nPorts=2) "Fluid volume for dynamic model"
            annotation (Placement(transformation(extent={{-40,0},{-20,20}})));
           parameter Boolean dynamicBalance = true
          "Set to true to use a dynamic balance, which often leads to smaller systems of equations"
            annotation (Evaluate=true, Dialog(tab="Dynamics", group="Equations"));

          parameter Boolean addPowerToMedium=true
          "Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)";

          parameter Modelica.SIunits.Time tau=1
          "Time constant of fluid volume for nominal flow, used if dynamicBalance=true"
            annotation (Dialog(tab="Dynamics", group="Nominal condition", enable=dynamicBalance));

          // Models
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
          "Heat dissipation to environment"
            annotation (Placement(transformation(extent={{-70,-90},{-50,-70}}),
                iconTransformation(extent={{-10,-78},{10,-58}})));

      protected
          Modelica.SIunits.Density rho_in "Density of inflowing fluid";

          Buildings.Fluid.Movers.BaseClasses.IdealSource preSou(
          redeclare package Medium = Medium,
            allowFlowReversal=allowFlowReversal) "Pressure source"
            annotation (Placement(transformation(extent={{20,-10},{40,10}})));

          Buildings.HeatTransfer.Sources.PrescribedHeatFlow prePow if addPowerToMedium
          "Prescribed power (=heat and flow work) flow for dynamic model"
            annotation (Placement(transformation(extent={{-70,10},{-50,30}})));

          parameter Medium.ThermodynamicState sta_start=Medium.setState_pTX(
              T=T_start, p=p_start, X=X_start);
          parameter Modelica.SIunits.SpecificEnthalpy h_outflow_start = Medium.specificEnthalpy(sta_start)
          "Start value for outflowing enthalpy";

        equation
          // For computing the density, we assume that the fan operates in the design flow direction.
          rho_in = Medium.density(
               Medium.setState_phX(port_a.p, inStream(port_a.h_outflow), inStream(port_a.Xi_outflow)));
          connect(prePow.port, vol.heatPort) annotation (Line(
              points={{-50,20},{-44,20},{-44,10},{-40,10}},
              color={191,0,0},
              smooth=Smooth.None));

          connect(vol.heatPort, heatPort) annotation (Line(
              points={{-40,10},{-40,-80},{-60,-80}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(port_a, vol.ports[1]) annotation (Line(
              points={{-100,5.55112e-16},{-66,5.55112e-16},{-66,-5.55112e-16},{-32,
                  -5.55112e-16}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(vol.ports[2], preSou.port_a) annotation (Line(
              points={{-28,-5.55112e-16},{-5,-5.55112e-16},{-5,6.10623e-16},{20,
                  6.10623e-16}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(preSou.port_b, port_b) annotation (Line(
              points={{40,6.10623e-16},{70,6.10623e-16},{70,5.55112e-16},{100,
                  5.55112e-16}},
              color={0,127,255},
              smooth=Smooth.None));
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,100}}),
                            graphics={
                Line(
                  visible=not filteredSpeed,
                  points={{0,100},{0,40}},
                  color={0,0,0},
                  smooth=Smooth.None),
                Rectangle(
                  extent={{-100,16},{100,-14}},
                  lineColor={0,0,0},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.HorizontalCylinder),
                Ellipse(
                  extent={{-58,50},{54,-58}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={0,100,199}),
                Polygon(
                  points={{0,50},{0,-56},{54,2},{0,50}},
                  lineColor={0,0,0},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={255,255,255}),
                Ellipse(
                  extent={{4,14},{34,-16}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  visible=dynamicBalance,
                  fillColor={0,100,199}),
                Rectangle(
                  visible=filteredSpeed,
                  extent={{-34,40},{32,100}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  visible=filteredSpeed,
                  extent={{-34,100},{32,40}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Text(
                  visible=filteredSpeed,
                  extent={{-22,92},{20,46}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid,
                  textString="M",
                  textStyle={TextStyle.Bold})}),
            Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}),
                    graphics),
            Documentation(info="<html>
<p>This is the base model for fans and pumps.
It provides an interface
between the equations that compute head and power consumption,
and the implementation of the energy and pressure balance
of the fluid.
</p>
<p>
Depending on the value of
the parameter <code>dynamicBalance</code>, the fluid volume
is computed using a dynamic balance or a steady-state balance.
</p>
<p>
The parameter <code>addPowerToMedium</code> determines whether 
any power is added to the fluid. The default is <code>addPowerToMedium=true</code>,
and hence the outlet enthalpy is higher than the inlet enthalpy if the
flow device is operating.
The setting <code>addPowerToMedium=false</code> is physically incorrect
(since the flow work, the flow friction and the fan heat do not increase
the enthalpy of the medium), but this setting does in some cases lead to simpler equations
and more robust simulation, in particular if the mass flow is equal to zero.
</p>
</html>",     revisions="<html>
<ul>
<li>
May 25, 2011, by Michael Wetter:<br>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
July 29, 2010, by Michael Wetter:<br>
Reduced fan time constant from 10 to 1 second.
</li>
<li>
July 27, 2010, by Michael Wetter:<br>
Redesigned model to fix bug in medium balance.
</li>
<li>March 24 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end PartialFlowMachine;

        model IdealSource
        "Base class for pressure and mass flow source with optional power input"
          extends Modelica.Fluid.Interfaces.PartialTwoPortTransport(show_V_flow=false,
                                                                    show_T=false);

          // what to control
          parameter Boolean control_m_flow
          "= false to control dp instead of m_flow"
            annotation(Evaluate = true);
          Modelica.Blocks.Interfaces.RealInput m_flow_in if control_m_flow
          "Prescribed mass flow rate"
            annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={-50,82}), iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={-60,80})));
          Modelica.Blocks.Interfaces.RealInput dp_in if not control_m_flow
          "Prescribed outlet pressure"
            annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={50,82}), iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={60,80})));

      protected
          Modelica.Blocks.Interfaces.RealInput m_flow_internal
          "Needed to connect to conditional connector";
          Modelica.Blocks.Interfaces.RealInput dp_internal
          "Needed to connect to conditional connector";
        equation

          // Ideal control
          if control_m_flow then
            m_flow = m_flow_internal;
            dp_internal = 0;
          else
            dp = dp_internal;
            m_flow_internal = 0;
          end if;

          connect(dp_internal, dp_in);
          connect(m_flow_internal, m_flow_in);

          // Energy balance (no storage)
          port_a.h_outflow = inStream(port_b.h_outflow);
          port_b.h_outflow = inStream(port_a.h_outflow);

          annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                    -100},{100,100}}), graphics={
                Rectangle(
                  extent={{-100,60},{100,-60}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={192,192,192}),
                Rectangle(
                  extent={{-100,50},{100,-48}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={0,127,255}),
                Text(
                  visible=not control_m_flow,
                  extent={{24,44},{80,24}},
                  lineColor={255,255,255},
                  textString="dp"),
                Text(
                  visible=control_m_flow,
                  extent={{-80,44},{-24,24}},
                  lineColor={255,255,255},
                  textString="m")}),
            Documentation(info="<html>
<p>
Model of a fictious pipe that is used as a base class
for a pressure source or to prescribe a mass flow rate.
</p>
<p>
Note that for fans and pumps with dynamic balance,
both the heat and the flow work are added to the volume of
air or water. This simplifies the equations compared to 
adding heat to the volume, and flow work to this model.
</p>
</html>",
        revisions="<html>
<ul>
<li>
May 25, 2011 by Michael Wetter:<br>
Removed the option to add power to the medium, as this is dealt with in the volume
that is used in the mover model.
</li>
<li>
July 27, 2010 by Michael Wetter:<br>
Redesigned model to fix bug in medium balance.
</li>
<li>
April 13, 2010 by Michael Wetter:<br>
Made heat connector optional.
</li>
<li>
March 23, 2010 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),  Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                    100,100}}),
                            graphics));
        end IdealSource;

        partial model PowerInterface
        "Partial model to compute power draw and heat dissipation of fans and pumps"

          import Modelica.Constants;

          parameter Boolean use_powerCharacteristic = false
          "Use powerCharacteristic (vs. efficiencyCharacteristic)"
             annotation(Evaluate=true,Dialog(group="Characteristics"));

          parameter Boolean motorCooledByFluid = true
          "If true, then motor heat is added to fluid stream"
            annotation(Dialog(group="Characteristics"));
          parameter Boolean homotopyInitialization = true
          "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));

          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters
              motorEfficiency(r_V={1}, eta={0.7})
          "Normalized volume flow rate vs. efficiency"
            annotation(Placement(transformation(extent={{60,-40},{80,-20}})),
                       Dialog(group="Characteristics"),
                       enable = not use_powerCharacteristic);
          parameter
          Buildings.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters
              hydraulicEfficiency(r_V={1}, eta={0.7})
          "Normalized volume flow rate vs. efficiency"
            annotation(Placement(transformation(extent={{60,-80},{80,-60}})),
                       Dialog(group="Characteristics"),
                       enable = not use_powerCharacteristic);

          parameter Modelica.SIunits.Density rho_default
          "Fluid density at medium default state";

          Modelica.Blocks.Interfaces.RealOutput P(quantity="Modelica.SIunits.Power",
           unit="W") "Electrical power consumed"
          annotation (Placement(transformation(extent={{100,70},{120,90}},
                rotation=0)));

          Modelica.SIunits.Power WHyd
          "Hydraulic power input (converted to flow work and heat)";
          Modelica.SIunits.Power WFlo "Flow work";
          Modelica.SIunits.HeatFlowRate Q_flow
          "Heat input from fan or pump to medium";
          Real eta(min=0, max=1) "Global efficiency";
          Real etaHyd(min=0, max=1) "Hydraulic efficiency";
          Real etaMot(min=0, max=1) "Motor efficiency";

          Modelica.SIunits.Pressure dpMachine(displayUnit="Pa")
          "Pressure increase";
          Modelica.SIunits.VolumeFlowRate VMachine_flow "Volume flow rate";
      protected
          parameter Modelica.SIunits.VolumeFlowRate V_flow_max(fixed=false)
          "Maximum volume flow rate, used for smoothing";
          //Modelica.SIunits.HeatFlowRate QThe_flow "Heat input into the medium";
          parameter Modelica.SIunits.VolumeFlowRate delta_V_flow = 1E-3*V_flow_max
          "Factor used for setting heat input into medium to zero at very small flows";
          final parameter Real motDer[size(motorEfficiency.r_V, 1)](fixed=false)
          "Coefficients for polynomial of pressure vs. flow rate"
            annotation (Evaluate=true);
          final parameter Real hydDer[size(hydraulicEfficiency.r_V,1)](fixed=false)
          "Coefficients for polynomial of pressure vs. flow rate"
            annotation (Evaluate=true);

          Modelica.SIunits.HeatFlowRate QThe_flow
          "Heat input from fan or pump to medium";

        initial algorithm
         // Compute derivatives for cubic spline
         motDer :=
           if use_powerCharacteristic then
             zeros(size(motorEfficiency.r_V, 1))
           elseif ( size(motorEfficiency.r_V, 1) == 1)  then
               {0}
           else
              Buildings.Utilities.Math.Functions.splineDerivatives(
              x=motorEfficiency.r_V,
              y=motorEfficiency.eta,
              ensureMonotonicity=Buildings.Utilities.Math.Functions.isMonotonic(x=motorEfficiency.eta,
                                                                                strict=false));
          hydDer :=
             if use_powerCharacteristic then
               zeros(size(hydraulicEfficiency.r_V, 1))
             elseif ( size(hydraulicEfficiency.r_V, 1) == 1)  then
               {0}
             else
               Buildings.Utilities.Math.Functions.splineDerivatives(
                           x=hydraulicEfficiency.r_V,
                           y=hydraulicEfficiency.eta);
        equation
          eta = etaHyd * etaMot;
        //  WFlo = eta * P;
          // Flow work
          WFlo = dpMachine*VMachine_flow;
          // Hydraulic power (transmitted by shaft), etaHyd = WFlo/WHyd
          etaHyd * WHyd   = WFlo;
          // Heat input into medium
          QThe_flow +  WFlo = if motorCooledByFluid then P else WHyd;
          // At m_flow = 0, the solver may still obtain positive values for QThe_flow.
          // The next statement sets the heat input into the medium to zero for very small flow rates.
          if homotopyInitialization then
            Q_flow = homotopy(actual=Buildings.Utilities.Math.Functions.spliceFunction(pos=QThe_flow, neg=0,
                               x=noEvent(abs(VMachine_flow))-2*delta_V_flow, deltax=delta_V_flow),
                             simplified=0);
          else
            Q_flow = Buildings.Utilities.Math.Functions.spliceFunction(pos=QThe_flow, neg=0,
                               x=noEvent(abs(VMachine_flow))-2*delta_V_flow, deltax=delta_V_flow);
          end if;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={
                Text(extent={{64,86},{114,72}},   textString="P",
                  lineColor={0,0,127})}),
            Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                    100,100}}),
                    graphics),
            Documentation(info="<html>
<p>This is an interface that implements the functions to compute the power draw and the
heat dissipation of fans and pumps. It is used by the model 
<a href=\"modelica://Buildings.Fluid.Movers.BaseClasses.FlowMachineInterface\">
Buildings.Fluid.Movers.BaseClasses.FlowMachineInterface</a>.
</p>
<h4>Implementation</h4>
<p>
Models that extend this model need to provide an implementation of
<code>WFlo = eta * P</code>.
This equation is not implemented in this model to allow other models
to properly guard against division by zero.
</p>
</html>",     revisions="<html>
<ul>
<li>
December 14, 2012 by Michael Wetter:<br>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li><i>October 11, 2012</i> by Michael Wetter:<br>
    Removed <code>WFlo = eta * P</code> so that classes that use this partial model
    can properly implement the equation so it guards against division by zero.
</li>
<li><i>March 1, 2010</i>
    by Michael Wetter:<br>
    Revised implementation to allow <code>N=0</code>.
<li><i>October 1, 2009</i>
    by Michael Wetter:<br>
    Changed model so that it is based on total pressure in Pascals instead of the pump head in meters.
    This change is needed if the device is used with air as a medium. The original formulation in Modelica.Fluid
    converts head to pressure using the density medium.d. Therefore, for fans, head would be converted to pressure
    using the density of air. However, for fans, manufacturers typically publish the head in 
    millimeters water (mmH20). Therefore, to avoid confusion and to make this model applicable for any medium,
    the model has been changed to use total pressure in Pascals instead of head in meters.
</li>
<li><i>31 Oct 2005</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       Model added to the Fluid library</li>
</ul>
</html>"));
        end PowerInterface;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.Movers\">Buildings.Fluid.Movers</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (preferredView="info", Documentation(info="<html>
This package contains components models for fans and pumps.
</html>"));
    end Movers;

    package Storage "Package with thermal energy storage models"
      extends Modelica.Icons.VariantsPackage;

      model ExpansionVessel "Pressure expansion vessel with fixed gas cushion"
       extends Buildings.Fluid.Interfaces.LumpedVolumeDeclarations;
       parameter Modelica.SIunits.Volume VTot
        "Total volume of vessel (water and gas side)";
       parameter Modelica.SIunits.Volume VGas0 = VTot/2 "Initial volume of gas";

      //////////////////////////////////////////////////////////////
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium
          =   Medium) "Fluid port"
          annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));

        parameter Modelica.SIunits.Pressure pMax = 5E5
        "Maximum pressure before simulation stops with an error";

       Modelica.SIunits.Volume VLiq "Volume of liquid in the vessel";
        // We set m(start=(VTot-VGas0)*1000, stateSelect=StateSelect.always)
        // since the mass accumulated in the volume should be a state.
        // This often leads to smaller systems of equations.
    protected
        Buildings.Fluid.Interfaces.ConservationEquation vol(
          redeclare final package Medium = Medium,
          m(start=(VTot-VGas0)*1000, stateSelect=StateSelect.always),
          final nPorts=1,
          final energyDynamics=energyDynamics,
          final massDynamics=massDynamics,
          final p_start=p_start,
          final T_start=T_start,
          final X_start=X_start,
          final C_start=C_start,
          final C_nominal=C_nominal,
          final fluidVolume = VLiq)
        "Model for mass and energy balance of water in expansion vessel"
          annotation (Placement(transformation(extent={{-10,-20},{10,0}})));
        Modelica.Blocks.Sources.Constant heaInp(final k=0)
        "Block to set heat input into volume"
          annotation (Placement(transformation(extent={{-80,60},{-60,80}})));

        Modelica.Blocks.Sources.Constant       masExc[Medium.nXi](final k=zeros(Medium.nXi)) if
              Medium.nXi > 0 "Block to set mass exchange in volume"
          annotation (Placement(transformation(extent={{-80,30},{-60,50}})));
      equation
        assert(port_a.p < pMax, "Pressure exceeds maximum pressure.\n" +
             "You may need to increase VTot of the ExpansionVessel.");

        // Water content and pressure
        port_a.p * (VTot-VLiq) = p_start * VGas0;

        connect(heaInp.y, vol.Q_flow) annotation (Line(
            points={{-59,70},{-20,70},{-20,-4},{-12,-4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(masExc.y, vol.mXi_flow) annotation (Line(
            points={{-59,40},{-30,40},{-30,-8},{-12,-8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(port_a, vol.ports[1]) annotation (Line(
            points={{5.55112e-16,-100},{5.55112e-16,-60},{6.66134e-16,-60},{
                6.66134e-16,-20}},
            color={0,127,255},
            smooth=Smooth.None));
         annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={
              Ellipse(
                extent={{-96,-96},{96,96}},
                lineColor={0,0,0},
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-40,-94},{40,96}},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Text(
                extent={{-148,98},{152,138}},
                textString="%name",
                lineColor={0,0,255})}),
      defaultComponentName="exp",
      Documentation(info="<html>
<p>
This is a model of a pressure expansion vessel. The vessel has a fixed total volume. 
A fraction of the volume is occupied by a fixed mass of gas, and the other fraction is occupied 
by the liquid that flows through the port.
The pressure <code>p</code> in the vessel is<pre>
 VGas0 * p_start = (VTot-VLiquid) * p
</pre>
where <code>VGas0</code> is the initial volume occupied by the gas, 
<code>p_start</code> is the initial pressure,
<code>VTot</code> is the total volume of the vessel and
<code>VLiquid</code> is the amount of liquid in the vessel.
</p>
<p>
Optionally, a heat port can be activated by setting <code>use_HeatTransfer=true</code>.
This heat port connects directly to the liquid. The gas does not participate in the energy 
balance.
</p>
<p>
The expansion vessel needs to be used in closed loops that contain
water to set a reference pressure and, for liquids where the
density is modeled as a function of temperature, to allow for
the thermal expansion of the liquid.
</p>
<p>
Note that alternatively, the model
<a href=\"modelica://Buildings.Fluid.Sources.FixedBoundary\">
Buildings.Fluid.Sources.FixedBoundary</a> may be used to set 
a reference pressure. The main difference between these two models
is that in this model, there is an energy and mass balance for the volume.
In contrast, for
<a href=\"modelica://Buildings.Fluid.Sources.FixedBoundary\">
Buildings.Fluid.Sources.FixedBoundary</a>, 
any mass flow rate that flows out of the model will be at a user-specified temperature.
Therefore, <a href=\"modelica://Buildings.Fluid.Sources.FixedBoundary\">
Buildings.Fluid.Sources.FixedBoundary</a> leads to smaller systems
of equations, which may result in faster simulation.
</p>
</html>",       revisions="<html>
<ul>
<li>
February 7, 2012 by Michael Wetter:<br>
Revised due to changes in conservation equations in <code>Buildings.Fluid.Interfaces</code>.
</li>
<li>
September 16, 2011 by Michael Wetter:<br>
Set <code>m(stateSelect=StateSelect.always)</code>, since
setting the <code>stateSelect</code> attribute leads to smaller systems of equations.
</li>
<li>
July 26, 2011 by Michael Wetter:<br>
Revised model to use new declarations from
<a href=\"Buildings.Fluid.Interfaces.LumpedVolumeDeclarations\">
Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
May 25, 2011 by Michael Wetter:<br>
Revised model due to a change in the fluid volume model.
</li>
<li>
Nov. 4, 2009 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
      end ExpansionVessel;
    annotation (preferredView="info", Documentation(info="<html>
This package contains thermal energy storage models.
</html>"));
    end Storage;

    package Interfaces "Package with interfaces for fluid models"
      extends Modelica.Icons.InterfacesPackage;

      partial model PartialTwoPortInterface
      "Partial model transporting fluid between two ports without storing mass or energy"
        import Modelica.Constants;
        extends Modelica.Fluid.Interfaces.PartialTwoPort(
          port_a(p(start=Medium.p_default,
                   nominal=Medium.p_default)),
          port_b(p(start=Medium.p_default,
                 nominal=Medium.p_default)));

        parameter Modelica.SIunits.MassFlowRate m_flow_nominal
        "Nominal mass flow rate"
          annotation(Dialog(group = "Nominal condition"));
        parameter Modelica.SIunits.MassFlowRate m_flow_small(min=0) = 1E-4*abs(m_flow_nominal)
        "Small mass flow rate for regularization of zero flow"
          annotation(Dialog(tab = "Advanced"));
        parameter Boolean homotopyInitialization = true
        "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));

        // Diagnostics
         parameter Boolean show_V_flow = false
        "= true, if volume flow rate at inflowing port is computed"
          annotation(Dialog(tab="Advanced",group="Diagnostics"));
         parameter Boolean show_T = false
        "= true, if actual temperature at port is computed (may lead to events)"
          annotation(Dialog(tab="Advanced",group="Diagnostics"));

        Modelica.SIunits.VolumeFlowRate V_flow=
            m_flow/Medium.density(sta_a) if show_V_flow
        "Volume flow rate at inflowing port (positive when flow from port_a to port_b)";

        Modelica.SIunits.MassFlowRate m_flow(start=0) = port_a.m_flow
        "Mass flow rate from port_a to port_b (m_flow > 0 is design flow direction)";
        Modelica.SIunits.Pressure dp(start=0, displayUnit="Pa")
        "Pressure difference between port_a and port_b";

        Medium.ThermodynamicState sta_a=if homotopyInitialization then
            Medium.setState_phX(port_a.p,
                                homotopy(actual=actualStream(port_a.h_outflow),
                                         simplified=inStream(port_a.h_outflow)),
                                homotopy(actual=actualStream(port_a.Xi_outflow),
                                         simplified=inStream(port_a.Xi_outflow)))
          else
            Medium.setState_phX(port_a.p,
                                actualStream(port_a.h_outflow),
                                actualStream(port_a.Xi_outflow)) if
               show_T or show_V_flow "Medium properties in port_a";

        Medium.ThermodynamicState sta_b=if homotopyInitialization then
            Medium.setState_phX(port_b.p,
                                homotopy(actual=actualStream(port_b.h_outflow),
                                         simplified=port_b.h_outflow),
                                homotopy(actual=actualStream(port_b.Xi_outflow),
                                  simplified=port_b.Xi_outflow))
          else
            Medium.setState_phX(port_b.p,
                                actualStream(port_b.h_outflow),
                                actualStream(port_b.Xi_outflow)) if
                show_T "Medium properties in port_b";
      equation
        dp = port_a.p - port_b.p;
        annotation (
          preferredView="info",
          Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={1,1})),
          Documentation(info="<html>
<p>
This component defines the interface for models that 
transports a fluid between two ports. It is similar to 
<a href=\"Modelica://Modelica.Fluid.Interfaces.PartialTwoPortTransport\">
Modelica.Fluid.Interfaces.PartialTwoPortTransport</a>, but it does not 
include the species balance 
<pre>
  port_b.Xi_outflow = inStream(port_a.Xi_outflow);
</pre>
Thus, it can be used as a base class for a heat <i>and</i> mass transfer component
</p>
<p>
The model is used by other models in this package that add heat transfer,
mass transfer and pressure drop equations. See for example
<a href=\"modelica://Buildings.Fluid.Interfaces.StaticTwoPortHeatMassExchanger\">
Buildings.Fluid.Interfaces.StaticTwoPortHeatMassExchanger</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 26, 2013 by Marco Bonvini:<br>
Moved the definition of <code>dp</code> because it causes some problem with PyFMI.
</li>
<li>
March 27, 2012 by Michael Wetter:<br>
Changed condition to remove <code>sta_a</code> to also
compute the state at the inlet port if <code>show_V_flow=true</code>. 
The previous implementation resulted in a translation error
if <code>show_V_flow=true</code>, but worked correctly otherwise
because the erroneous function call is removed if  <code>show_V_flow=false</code>.
</li>
<li>
March 27, 2011 by Michael Wetter:<br>
Added <code>homotopy</code> operator.
</li>
<li>
March 21, 2010 by Michael Wetter:<br>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and 
air, which are typically at different pressures.
</li>
<li>
September 19, 2008 by Michael Wetter:<br>
Added equations for the mass balance of extra species flow,
i.e., <code>C</code> and <code>mC_flow</code>.
</li>
<li>
March 11, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
      end PartialTwoPortInterface;

      model ConservationEquation "Lumped volume with mass and energy balance"

      //  outer Modelica.Fluid.System system "System properties";
        extends Buildings.Fluid.Interfaces.LumpedVolumeDeclarations;
        // Port definitions
        parameter Integer nPorts=0 "Number of ports"
          annotation(Evaluate=true, Dialog(connectorSizing=true, tab="General",group="Ports"));
        Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](
            redeclare each package Medium = Medium) "Fluid inlets and outlets"
          annotation (Placement(transformation(extent={{-40,-10},{40,10}},
            origin={0,-100})));

        // Set nominal attributes where literal values can be used.
        Medium.BaseProperties medium(
          preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState),
          p(start=p_start,
            nominal=Medium.p_default,
            stateSelect=if not (massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)
                           then StateSelect.prefer else StateSelect.default),
          h(start=Medium.specificEnthalpy_pTX(p_start, T_start, X_start)),
          T(start=T_start,
            nominal=Medium.T_default,
            stateSelect=if (not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState))
                           then StateSelect.prefer else StateSelect.default),
          Xi(start=X_start[1:Medium.nXi],
             nominal=Medium.X_default[1:Medium.nXi],
             each stateSelect=if (not (substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState))
                           then StateSelect.prefer else StateSelect.default),
          d(start=rho_nominal)) "Medium properties";

        Modelica.SIunits.Energy U "Internal energy of fluid";
        Modelica.SIunits.Mass m "Mass of fluid";
        Modelica.SIunits.Mass[Medium.nXi] mXi
        "Masses of independent components in the fluid";
        Modelica.SIunits.Mass[Medium.nC] mC
        "Masses of trace substances in the fluid";
        // C need to be added here because unlike for Xi, which has medium.Xi,
        // there is no variable medium.C
        Medium.ExtraProperty C[Medium.nC](each nominal=C_nominal)
        "Trace substance mixture content";

        Modelica.SIunits.MassFlowRate mb_flow "Mass flows across boundaries";
        Modelica.SIunits.MassFlowRate[Medium.nXi] mbXi_flow
        "Substance mass flows across boundaries";
        Medium.ExtraPropertyFlowRate[Medium.nC] mbC_flow
        "Trace substance mass flows across boundaries";
        Modelica.SIunits.EnthalpyFlowRate Hb_flow
        "Enthalpy flow across boundaries or energy source/sink";

        // Inputs that need to be defined by an extending class
        input Modelica.SIunits.Volume fluidVolume "Volume";

        Modelica.Blocks.Interfaces.RealInput Q_flow(unit="W")
        "Heat transfered into the medium"
          annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
        Modelica.Blocks.Interfaces.RealInput mXi_flow[Medium.nXi](each unit="kg/s")
        "Mass flow rates of independent substances added to the medium"
          annotation (Placement(transformation(extent={{-140,0},{-100,40}})));

        // Outputs that are needed in models that extend this model
        Modelica.Blocks.Interfaces.RealOutput hOut(unit="J/kg")
        "Leaving enthalpy of the component"
           annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110})));
        Modelica.Blocks.Interfaces.RealOutput XiOut[Medium.nXi](each unit="1",
                                                                each min=0,
                                                                each max=1)
        "Leaving species concentration of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,110})));
        Modelica.Blocks.Interfaces.RealOutput COut[Medium.nC](each min=0)
        "Leaving trace substances of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={50,110})));
    protected
        parameter Boolean initialize_p = not Medium.singleState
        "= true to set up initial equations for pressure";

        Medium.EnthalpyFlowRate ports_H_flow[nPorts];
        Modelica.SIunits.MassFlowRate ports_mXi_flow[nPorts,Medium.nXi];
        Medium.ExtraPropertyFlowRate ports_mC_flow[nPorts,Medium.nC];

        parameter Modelica.SIunits.Density rho_nominal=Medium.density(
         Medium.setState_pTX(
           T=T_start,
           p=p_start,
           X=X_start[1:Medium.nXi])) "Density, used to compute fluid mass"
        annotation (Evaluate=true);
      equation
        // Total quantities
        m = fluidVolume*medium.d;
        mXi = m*medium.Xi;
        U = m*medium.u;
        mC = m*C;

        hOut = medium.h;
        XiOut = medium.Xi;
        COut = C;

        for i in 1:nPorts loop
          ports_H_flow[i]     = ports[i].m_flow * actualStream(ports[i].h_outflow)
          "Enthalpy flow";
          ports_mXi_flow[i,:] = ports[i].m_flow * actualStream(ports[i].Xi_outflow)
          "Component mass flow";
          ports_mC_flow[i,:]  = ports[i].m_flow * actualStream(ports[i].C_outflow)
          "Trace substance mass flow";
        end for;

        for i in 1:Medium.nXi loop
          mbXi_flow[i] = sum(ports_mXi_flow[:,i]);
        end for;

        for i in 1:Medium.nC loop
          mbC_flow[i]  = sum(ports_mC_flow[:,i]);
        end for;

        mb_flow = sum(ports.m_flow);
        Hb_flow = sum(ports_H_flow);

        // Energy and mass balances
        if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          0 = Hb_flow + Q_flow;
        else
          der(U) = Hb_flow + Q_flow;
        end if;

        if massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          0 = mb_flow + sum(mXi_flow);
        else
          der(m) = mb_flow + sum(mXi_flow);
        end if;

        if substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          zeros(Medium.nXi) = mbXi_flow + mXi_flow;
        else
          der(mXi) = mbXi_flow + mXi_flow;
        end if;

        if traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          zeros(Medium.nC)  = mbC_flow;
        else
          der(mC)  = mbC_flow;
        end if;

        // Properties of outgoing flows
        for i in 1:nPorts loop
            ports[i].p          = medium.p;
            ports[i].h_outflow  = medium.h;
            ports[i].Xi_outflow = medium.Xi;
            ports[i].C_outflow  = C;
        end for;
      initial equation
        // Make sure that if energyDynamics is SteadyState, then
        // massDynamics is also SteadyState.
        // Otherwise, the system of ordinary differential equations may be inconsistent.
        if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          assert(massDynamics == energyDynamics, "
         If 'massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState', then it is 
         required that 'energyDynamics==Modelica.Fluid.Types.Dynamics.SteadyState'.
         Otherwise, the system of equations may not be consistent.
         You need to select other parameter values.");
        end if;

        // initialization of balances
        if energyDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
            medium.T = T_start;
        else
          if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
              der(medium.T) = 0;
          end if;
        end if;

        if massDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          if initialize_p then
            medium.p = p_start;
          end if;
        else
          if massDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            if initialize_p then
              der(medium.p) = 0;
            end if;
          end if;
        end if;

        if substanceDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          medium.Xi = X_start[1:Medium.nXi];
        else
          if substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            der(medium.Xi) = zeros(Medium.nXi);
          end if;
        end if;

        if traceDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          C = C_start[1:Medium.nC];
        else
          if traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            der(C) = zeros(Medium.nC);
          end if;
        end if;

        annotation (
          Documentation(info="<html>
<p>
Basic model for an ideally mixed fluid volume with the ability to store mass and energy.
It implements a dynamic or a steady-state conservation equation for energy and mass fractions.
The model has zero pressure drop between its ports.
</p>
<h4>Implementation</h4>
<p>
When extending or instantiating this model, the input 
<code>fluidVolume</code>, which is the actual volume occupied by the fluid,
needs to be assigned.
For most components, this can be set to a parameter. However, for components such as 
expansion vessels, the fluid volume can change in time.
</p>
<p>
Input connectors of the model are
<ul>
<li>
<code>Q_flow</code>, which is the sensible plus latent heat flow rate added to the medium, and
</li>
<li>
<code>mXi_flow</code>, which is the species mass flow rate added to the medium.
</li>
</ul>
</p>
<p>
The model can be used as a dynamic model or as a steady-state model.
However, for a steady-state model with exactly two fluid ports connected, 
the model
<a href=\"modelica://Buildings.Fluid.Interfaces.StaticTwoPortConservationEquation\">
Buildings.Fluid.Interfaces.StaticTwoPortConservationEquation</a>
provides a more efficient implementation.
</p>
<p>
For models that instantiates this model, see
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolume\">
Buildings.Fluid.MixingVolumes.MixingVolume</a> and
<a href=\"modelica://Buildings.Fluid.Storage.ExpansionVessel\">
Buildings.Fluid.Storage.ExpansionVessel</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
March 27, 2013 by Michael Wetter:<br>
Removed wrong unit attribute of <code>COut</code>,
and added min and max attributes for <code>XiOut</code>.
</li>
<li>
July 31, 2011 by Michael Wetter:<br>
Added test to stop model translation if the setting for
<code>energyBalance</code> and <code>massBalance</code>
can lead to inconsistent equations.
</li>
<li>
July 26, 2011 by Michael Wetter:<br>
Removed the option to use <code>h_start</code>, as this
is not needed for building simulation. 
Also removed the reference to <code>Modelica.Fluid.System</code>.
Moved parameters and medium to 
<a href=\"Buildings.Fluid.Interfaces.LumpedVolumeDeclarations\">
Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
<li>
July 14, 2011 by Michael Wetter:<br>
Added start value for medium density.
</li>
<li>
March 29, 2011 by Michael Wetter:<br>
Changed default value for <code>substanceDynamics</code> and
<code>traceDynamics</code> from <code>energyDynamics</code>
to <code>massDynamics</code>.
</li>
<li>
September 28, 2010 by Michael Wetter:<br>
Changed array index for nominal value of <code>Xi</code>.
<li>
September 13, 2010 by Michael Wetter:<br>
Set nominal attributes for medium based on default medium values.
</li>
<li>
July 30, 2010 by Michael Wetter:<br>
Added parameter <code>C_nominal</code> which is used as the nominal attribute for <code>C</code>.
Without this value, the ODE solver gives wrong results for concentrations around 1E-7.
</li>
<li>
March 21, 2010 by Michael Wetter:<br>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and 
air, which are typically at different pressures.
</li>
<li><i>February 6, 2010</i> by Michael Wetter:<br>
Added to <code>Medium.BaseProperties</code> the initialization 
<code>X(start=X_start[1:Medium.nX])</code>. Previously, the initialization
was only done for <code>Xi</code> but not for <code>X</code>, which caused the
medium to be initialized to <code>reference_X</code>, ignoring the value of <code>X_start</code>.
</li>
<li><i>October 12, 2009</i> by Michael Wetter:<br>
Implemented first version in <code>Buildings</code> library, based on model from
<code>Modelica.Fluid 1.0</code>.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                  100,100}}),
                  graphics),
          Icon(graphics={            Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Text(
                extent={{-89,17},{-54,34}},
                lineColor={0,0,127},
                textString="mXi_flow"),
              Text(
                extent={{-89,52},{-54,69}},
                lineColor={0,0,127},
                textString="Q_flow"),
              Line(points={{-56,-73},{81,-73}}, color={255,255,255}),
              Line(points={{-42,55},{-42,-84}}, color={255,255,255}),
              Polygon(
                points={{-42,67},{-50,45},{-34,45},{-42,67}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{87,-73},{65,-65},{65,-81},{87,-73}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-42,-28},{-6,-28},{18,4},{40,12},{66,14}},
                color={255,255,255},
                smooth=Smooth.Bezier),
              Text(
                extent={{-155,-120},{145,-160}},
                lineColor={0,0,255},
                textString="%name")}));
      end ConservationEquation;

      model StaticTwoPortConservationEquation
      "Partial model for static energy and mass conservation equations"
        extends Buildings.Fluid.Interfaces.PartialTwoPortInterface(
        showDesignFlowDirection = false);

        Modelica.Blocks.Interfaces.RealInput Q_flow(unit="W")
        "Heat transfered into the medium"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Interfaces.RealInput mXi_flow[Medium.nXi](each unit="kg/s")
        "Mass flow rates of independent substances added to the medium"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        constant Boolean sensibleOnly "Set to true if sensible exchange only";
        // Outputs that are needed in models that extend this model
        Modelica.Blocks.Interfaces.RealOutput hOut(unit="J/kg")
        "Leaving temperature of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110}), iconTransformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110})));

        Modelica.Blocks.Interfaces.RealOutput XiOut[Medium.nXi](each unit="1",
                                                                each min=0,
                                                                each max=1)
        "Leaving species concentration of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,110})));
        Modelica.Blocks.Interfaces.RealOutput COut[Medium.nC](each min=0)
        "Leaving trace substances of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={50,110})));

        constant Boolean use_safeDivision=true
        "Set to true to improve numerical robustness";
    protected
        Real m_flowInv(unit="s/kg") "Regularization of 1/m_flow";
      equation
        // Regularization of m_flow around the origin to avoid a division by zero
       if use_safeDivision then
          m_flowInv = Buildings.Utilities.Math.Functions.inverseXRegularized(x=port_a.m_flow, delta=m_flow_small/1E3);
       else
           m_flowInv = 0; // m_flowInv is not used if use_safeDivision = false.
       end if;
       if allowFlowReversal then
      // This formulation fails to simulate in Buildings.Fluid.MixingVolumes.Examples.MixingVolumePrescribedHeatFlowRate
      // with Dymola 2012. See also Dynasim ticket 13596.
      // It works with Dymola 2012 FD01.
         if (port_a.m_flow >= 0) then
           hOut =  port_b.h_outflow;
           XiOut = port_b.Xi_outflow;
           COut =  port_b.C_outflow;
          else
           hOut =  port_a.h_outflow;
           XiOut = port_a.Xi_outflow;
           COut =  port_a.C_outflow;
          end if;
       else
         hOut =  port_b.h_outflow;
         XiOut = port_b.Xi_outflow;
         COut =  port_b.C_outflow;
       end if;
        //////////////////////////////////////////////////////////////////////////////////////////
        // Energy balance and mass balance
        if sensibleOnly then
          // Mass balance
          port_a.m_flow = -port_b.m_flow;
          // Energy balance
          if use_safeDivision then
            port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
            port_a.h_outflow = inStream(port_b.h_outflow) - Q_flow * m_flowInv;
          else
            port_a.m_flow * (inStream(port_a.h_outflow) - port_b.h_outflow) = Q_flow;
            port_a.m_flow * (inStream(port_b.h_outflow) - port_a.h_outflow) = -Q_flow;
          end if;
          // Transport of species
          port_a.Xi_outflow = inStream(port_b.Xi_outflow);
          port_b.Xi_outflow = inStream(port_a.Xi_outflow);
          // Transport of trace substances
          port_a.C_outflow = inStream(port_b.C_outflow);
          port_b.C_outflow = inStream(port_a.C_outflow);
        else
          // Mass balance (no storage)
          port_a.m_flow + port_b.m_flow = -sum(mXi_flow);
          // Energy balance.
          // This equation is approximate since m_flow = port_a.m_flow is used for the mass flow rate
          // at both ports. Since mXi_flow << m_flow, the error is small.
          if use_safeDivision then
            port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
            port_a.h_outflow = inStream(port_b.h_outflow) - Q_flow * m_flowInv;
            // Transport of species
            port_b.Xi_outflow = inStream(port_a.Xi_outflow) + mXi_flow * m_flowInv;
            port_a.Xi_outflow = inStream(port_b.Xi_outflow) - mXi_flow * m_flowInv;
           else
            port_a.m_flow * (port_b.h_outflow - inStream(port_a.h_outflow)) = Q_flow;
            port_a.m_flow * (port_a.h_outflow - inStream(port_b.h_outflow)) = -Q_flow;
            // Transport of species
            port_a.m_flow * (port_b.Xi_outflow - inStream(port_a.Xi_outflow)) = mXi_flow;
            port_a.m_flow * (port_a.Xi_outflow - inStream(port_b.Xi_outflow)) =- mXi_flow;
           end if;
          // Transport of trace substances
         port_a.m_flow*port_a.C_outflow = -port_b.m_flow*inStream(port_b.C_outflow);
         port_b.m_flow*port_b.C_outflow = -port_a.m_flow*inStream(port_a.C_outflow);

        end if; // sensibleOnly
        //////////////////////////////////////////////////////////////////////////////////////////
        // No pressure drop in this model
        port_a.p = port_b.p;
        annotation (
          preferredView="info",
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1})),
          Documentation(info="<html>
<p>
This model transports fluid between its two ports, without storing mass or energy. 
It implements a steady-state conservation equation for energy and mass fractions.
The model has zero pressure drop between its ports.
</p>
<h4>Implementation</h4>
<p>
Input connectors of the model are
<ul>
<li>
<code>Q_flow</code>, which is the sensible plus latent heat flow rate added to the medium, and
</li>
<li>
<code>mXi_flow</code>, which is the species mass flow rate added to the medium.
</li>
</ul>
</p>
<p>
The model can only be used as a steady-state model with two fluid ports.
For a model with a dynamic balance, and more fluid ports, use
<a href=\"modelica://Buildings.Fluid.Interfaces.ConservationEquation\">
Buildings.Fluid.Interfaces.ConservationEquation</a>.
</p>
<p>
Set the constant <code>sensibleOnly=true</code> if the model that extends
or instantiates this model sets <code>mXi_flow = zeros(Medium.nXi)</code>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
May 7, 2013 by Michael Wetter:<br>
Removed <code>for</code> loops for species balance and trace substance balance, 
as they cause the error <code>Error: Operand port_a.Xi_outflow[1] to operator inStream is not a stream variable.</code>
in OpenModelica.
</li>
<li>
March 27, 2013 by Michael Wetter:<br>
Removed wrong unit attribute of <code>COut</code>,
and added min and max attributes for <code>XiOut</code>.
</li>
<li>
June 22, 2012 by Michael Wetter:<br>
Reformulated implementation with <code>m_flowInv</code> to use <code>port_a.m_flow * ...</code>
if <code>use_safeDivision=false</code>. This avoids a division by zero if 
<code>port_a.m_flow=0</code>.
</li>
<li>
February 7, 2012 by Michael Wetter:<br>
Revised base classes for conservation equations in <code>Buildings.Fluid.Interfaces</code>.
</li>
<li>
December 14, 2011 by Michael Wetter:<br>
Changed assignment of <code>hOut</code>, <code>XiOut</code> and
<code>COut</code> to no longer declare that it is continuous. 
The declaration of continuity, i.e, the 
<code>smooth(0, if (port_a.m_flow >= 0) then ...</code> declaration,
was required for Dymola 2012 to simulate, but it is no longer needed 
for Dymola 2012 FD01.
</li>
<li>
August 19, 2011, by Michael Wetter:<br>
Changed assignment of <code>hOut</code>, <code>XiOut</code> and
<code>COut</code> to declare that it is not differentiable.
</li>
<li>
August 4, 2011, by Michael Wetter:<br>
Moved linearized pressure drop equation from the function body to the equation
section. With the previous implementation, 
the symbolic processor may not rearrange the equations, which can lead 
to coupled equations instead of an explicit solution.
</li>
<li>
March 29, 2011, by Michael Wetter:<br>
Changed energy and mass balance to avoid a division by zero if <code>m_flow=0</code>.
</li>
<li>
March 27, 2011, by Michael Wetter:<br>
Added <code>homotopy</code> operator.
</li>
<li>
August 19, 2010, by Michael Wetter:<br>
Fixed bug in energy and moisture balance that affected results if a component
adds or removes moisture to the air stream. 
In the old implementation, the enthalpy and species
outflow at <code>port_b</code> was multiplied with the mass flow rate at 
<code>port_a</code>. The old implementation led to small errors that were proportional
to the amount of moisture change. For example, if the moisture added by the component
was <code>0.005 kg/kg</code>, then the error was <code>0.5%</code>.
Also, the results for forward flow and reverse flow differed by this amount.
With the new implementation, the energy and moisture balance is exact.
</li>
<li>
March 22, 2010, by Michael Wetter:<br>
Added constant <code>sensibleOnly</code> to 
simplify species balance equation.
</li>
<li>
April 10, 2009, by Michael Wetter:<br>
Added model to compute flow friction.
</li>
<li>
April 22, 2008, by Michael Wetter:<br>
Revised to add mass balance.
</li>
<li>
March 17, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Text(
                extent={{-93,72},{-58,89}},
                lineColor={0,0,127},
                textString="Q_flow"),
              Text(
                extent={{-93,37},{-58,54}},
                lineColor={0,0,127},
                textString="mXi_flow"),
              Text(
                extent={{-41,103},{-10,117}},
                lineColor={0,0,127},
                textString="hOut"),
              Text(
                extent={{10,103},{41,117}},
                lineColor={0,0,127},
                textString="XiOut"),
              Text(
                extent={{61,103},{92,117}},
                lineColor={0,0,127},
                textString="COut"),
              Line(points={{-42,55},{-42,-84}}, color={255,255,255}),
              Polygon(
                points={{-42,67},{-50,45},{-34,45},{-42,67}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{87,-73},{65,-65},{65,-81},{87,-73}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(points={{-56,-73},{81,-73}}, color={255,255,255}),
              Line(points={{6,14},{6,-37}},     color={255,255,255}),
              Line(points={{54,14},{6,14}},     color={255,255,255}),
              Line(points={{6,-37},{-42,-37}},  color={255,255,255})}));
      end StaticTwoPortConservationEquation;

      record LumpedVolumeDeclarations "Declarations for lumped volumes"
        replaceable package Medium =
          Modelica.Media.Interfaces.PartialMedium "Medium in the component"
            annotation (choicesAllMatching = true);

        // Assumptions
        parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
        "Formulation of energy balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
        "Formulation of mass balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        final parameter Modelica.Fluid.Types.Dynamics substanceDynamics=energyDynamics
        "Formulation of substance balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        final parameter Modelica.Fluid.Types.Dynamics traceDynamics=energyDynamics
        "Formulation of trace substance balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

        // Initialization
        parameter Medium.AbsolutePressure p_start = Medium.p_default
        "Start value of pressure"
          annotation(Dialog(tab = "Initialization"));
      //  parameter Boolean use_T_start = true "= true, use T_start, otherwise h_start"
       //   annotation(Dialog(tab = "Initialization"), Evaluate=true);
        parameter Medium.Temperature T_start=Medium.T_default
        "Start value of temperature"
          annotation(Dialog(tab = "Initialization"));
      //  parameter Medium.SpecificEnthalpy h_start=
      //    if use_T_start then Medium.specificEnthalpy_pTX(p_start, T_start, X_start) else Medium.h_default
      //    "Start value of specific enthalpy"
      //    annotation(Dialog(tab = "Initialization", enable = not use_T_start));
        parameter Medium.MassFraction X_start[Medium.nX] = Medium.X_default
        "Start value of mass fractions m_i/m"
          annotation (Dialog(tab="Initialization", enable=Medium.nXi > 0));
        parameter Medium.ExtraProperty C_start[Medium.nC](
             quantity=Medium.extraPropertiesNames)=fill(0, Medium.nC)
        "Start value of trace substances"
          annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));
        parameter Medium.ExtraProperty C_nominal[Medium.nC](
             quantity=Medium.extraPropertiesNames) = fill(1E-2, Medium.nC)
        "Nominal value of trace substances. (Set to typical order of magnitude.)"
         annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));

      annotation (preferredView="info",
      Documentation(info="<html>
<p>
This class contains parameters and medium properties
that are used in the lumped  volume model, and in models that extend the 
lumped volume model.
</p>
<p>
These parameters are used by
<a href=\"modelica://Buildings.Fluid.Interfaces.ConservationEquation\">
Buildings.Fluid.Interfaces.ConservationEquation</a>,
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolume\">
Buildings.Fluid.MixingVolumes.MixingVolume</a>,
<a href=\"modelica://Buildings.Rooms.MixedAir\">
Buildings.Rooms.MixedAir</a>, and by
<a href=\"modelica://Buildings.Rooms.BaseClasses.MixedAir\">
Buildings.Rooms.BaseClasses.MixedAir</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
August 2, 2011, by Michael Wetter:<br>
Set <code>substanceDynamics</code> and <code>traceDynamics</code> to final
and equal to <code>energyDynamics</code>, 
as there is no need to make them different from <code>energyDynamics</code>.
</li>
<li>
August 1, 2011, by Michael Wetter:<br>
Changed default value for <code>energyDynamics</code> to
<code>Modelica.Fluid.Types.Dynamics.DynamicFreeInitial</code> because
<code>Modelica.Fluid.Types.Dynamics.SteadyStateInitial</code> leads
to high order DAE that Dymola cannot reduce.
</li>
<li>
July 31, 2011, by Michael Wetter:<br>
Changed default value for <code>energyDynamics</code> to
<code>Modelica.Fluid.Types.Dynamics.SteadyStateInitial</code>.
</li>
<li>
April 13, 2009, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
      end LumpedVolumeDeclarations;
    annotation (preferredView="info", Documentation(info="<html>
This package contains basic classes that are used to build
component models that change the state of the
fluid. The classes are not directly usable, but can
be extended when building a new model.
</html>"));
    end Interfaces;
  annotation (
  preferredView="info", Documentation(info="<html>
This package contains components for fluid flow systems such as
pumps, valves and sensors. For other fluid flow models, see 
<a href=\"Modelica:Modelica.Fluid\">Modelica.Fluid</a>.
</html>"));
  end Fluid;

  package HeatTransfer "Package with heat transfer models"
    extends Modelica.Icons.Package;

    package Sources "Thermal sources"
    extends Modelica.Icons.SourcesPackage;

      model PrescribedHeatFlow "Prescribed heat flow boundary condition"
        Modelica.Blocks.Interfaces.RealInput Q_flow
              annotation (Placement(transformation(
              origin={-100,0},
              extent={{20,-20},{-20,20}},
              rotation=180)));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port annotation (Placement(transformation(extent={{90,
                  -10},{110,10}}, rotation=0)));
      equation
        port.Q_flow = -Q_flow;
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={
              Line(
                points={{-60,-20},{40,-20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-60,20},{40,20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-80,0},{-60,-20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-80,0},{-60,20}},
                color={191,0,0},
                thickness=0.5),
              Polygon(
                points={{40,0},{40,40},{70,20},{40,0}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{40,-40},{40,0},{70,-20},{40,-40}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{70,40},{90,-40}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-150,100},{150,60}},
                textString="%name",
                lineColor={0,0,255})}),
          Documentation(info="<HTML>
<p>
This model allows a specified amount of heat flow rate to be \"injected\"
into a thermal system at a given port.  The amount of heat
is given by the input signal Q_flow into the model. The heat flows into the
component to which the component PrescribedHeatFlow is connected,
if the input signal is positive.
</p>
<p>
This model is identical to
<a href=\"modelica:Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow\">
Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow</a>, except that
the parameters <code>alpha</code> and <code>T_ref</code> have
been deleted as these can cause division by zero in some fluid flow models.
</p>
</HTML>
",    revisions="<html>
<ul>
<li>
March 29 2011, by Michael Wetter:<br>
First implementation based on <a href=\"modelica:Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow\">
Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow</a>.
</li>
</ul>
</html>"),       Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                  {100,100}}), graphics={
              Line(
                points={{-60,-20},{68,-20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-60,20},{68,20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-80,0},{-60,-20}},
                color={191,0,0},
                thickness=0.5),
              Line(
                points={{-80,0},{-60,20}},
                color={191,0,0},
                thickness=0.5),
              Polygon(
                points={{60,0},{60,40},{90,20},{60,0}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{60,-40},{60,0},{90,-20},{60,-40}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid)}));
      end PrescribedHeatFlow;
      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}})),   Documentation(info="<html>
This package is identical to
<a href=\"modelica:Modelica.Thermal.HeatTransfer.Sources\">
Modelica.Thermal.HeatTransfer.Sources</a>, except that
the parameters <code>alpha</code> and <code>T_ref</code> have
been deleted in the models
<a href=\"modelica:Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow\">
Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow</a> and
<a href=\"modelica:Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow\">
Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow</a>
 as these can cause division by zero in some fluid flow models.
</html>"));
    end Sources;
  annotation (preferredView="info", Documentation(info="<html>
This package contains models for heat transfer elements.
</html>"));
  end HeatTransfer;

  package Utilities "Package with utility functions such as for I/O"
    extends Modelica.Icons.Package;

    package Math "Library with functions such as for smoothing"
      extends Modelica.Icons.VariantsPackage;

      package Functions "Package with mathematical functions"
        extends Modelica.Icons.BasesPackage;

        function cubicHermiteLinearExtrapolation
        "Interpolate using a cubic Hermite spline with linear extrapolation"
          input Real x "Abscissa value";
          input Real x1 "Lower abscissa value";
          input Real x2 "Upper abscissa value";
          input Real y1 "Lower ordinate value";
          input Real y2 "Upper ordinate value";
          input Real y1d "Lower gradient";
          input Real y2d "Upper gradient";
          output Real y "Interpolated ordinate value";
        algorithm
          if (x > x1 and x < x2) then
            y:=Modelica.Fluid.Utilities.cubicHermite(
              x=x,
              x1=x1,
              x2=x2,
              y1=y1,
              y2=y2,
              y1d=y1d,
              y2d=y2d);
          elseif x <= x1 then
            // linear extrapolation
            y:=y1 + (x - x1)*y1d;
          else
            y:=y2 + (x - x2)*y2d;
          end if;
          annotation(smoothOrder=1,
              Documentation(info="<html>
<p>
For <i>x<sub>1</sub> &lt; x &lt; x<sub>2</sub></i>, this function interpolates
using cubic hermite spline. For <i>x</i> outside this interval, the function 
linearly extrapolates.
</p>
<p>
For how to use this function, see
<a href=\"modelica://Buildings.Utilities.Math.Functions.Examples.CubicHermite\">
Buildings.Utilities.Math.Functions.Examples.CubicHermite</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
September 27, 2011 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end cubicHermiteLinearExtrapolation;

        function smoothMax
        "Once continuously differentiable approximation to the maximum function"
          input Real x1 "First argument";
          input Real x2 "Second argument";
          input Real deltaX "Width of transition interval";
          output Real y "Result";
        algorithm
          y := Buildings.Utilities.Math.Functions.spliceFunction(
                 pos=x1, neg=x2, x=x1-x2, deltax=deltaX);
          annotation (
        Documentation(info="<html>
<p>
Once continuously differentiable approximation to the <code>max(.,.)</code> function.
</p>
</html>",
        revisions="<html>
<ul>
<li>
August 15, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end smoothMax;

        function spliceFunction
            input Real pos "Argument of x > 0";
            input Real neg "Argument of x < 0";
            input Real x "Independent value";
            input Real deltax "Half width of transition interval";
            output Real out "Smoothed value";
      protected
            Real scaledX1;
            Real y;
            constant Real asin1 = Modelica.Math.asin(1);
        algorithm
            scaledX1 := x/deltax;
            if scaledX1 <= -0.999999999 then
              out := neg;
            elseif scaledX1 >= 0.999999999 then
              out := pos;
            else
              y := (Modelica.Math.tanh(Modelica.Math.tan(scaledX1*asin1)) + 1)/2;
              out := pos*y + (1 - y)*neg;
            end if;

            annotation (
        smoothOrder=1,
        derivative=BaseClasses.der_spliceFunction,
        Documentation(info="<html>
<p>
Function to provide a once continuously differentialbe transition between 
to arguments.
</p><p>
The function is adapted from 
<a href=\"Modelica:Modelica.Media.Air.MoistAir.Utilities.spliceFunction\">
Modelica.Media.Air.MoistAir.Utilities.spliceFunction</a> and provided here
for easier accessability to model developers.
</html>",         revisions="<html>
<ul>
<li>
May 10, 2013, by Michael Wetter:<br>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
May 11, 2010, by Michael Wetter:<br>
Removed default value for transition interval as this is problem dependent.
</li>
<li>
May 20, 2008, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end spliceFunction;

        function splineDerivatives
        "Function to compute the derivatives for cubic hermite spline interpolation"
          input Real x[:] "Support point, strict monotone increasing";
          input Real y[size(x, 1)] "Function values at x";
          input Boolean ensureMonotonicity=isMonotonic(y, strict=false)
          "Set to true to ensure monotonicity of the cubic hermite";
          output Real d[size(x, 1)] "Derivative at the support points";
      protected
          Integer n=size(x, 1) "Number of data points";
          Real delta[n - 1] "Slope of secant line between data points";
          Real alpha "Coefficient to ensure monotonicity";
          Real beta "Coefficient to ensure monotonicity";
          Real tau "Coefficient to ensure monotonicity";

        algorithm
          if (n>1) then
            assert(x[1] < x[n], "x must be strictly increasing.
  Received x[1] = "         + String(x[1]) + "
           x["         + String(n) + "] = " + String(x[n]));
          // Check data
            assert(isMonotonic(x, strict=true),
              "x-values must be strictly monontone increasing or decreasing.");
            if ensureMonotonicity then
              assert(isMonotonic(y, strict=false),
                "If ensureMonotonicity=true, y-values must be monontone increasing or decreasing.");
            end if;
          end if;

          // Compute derivatives at the support points
          if n == 1 then
            // only one data point
            d[1] :=0;
          elseif n == 2 then
            // linear function
            d[1] := (y[2] - y[1])/(x[2] - x[1]);
            d[2] := d[1];
          else
            // Slopes of the secant lines between i and i+1
            for i in 1:n - 1 loop
              delta[i] := (y[i + 1] - y[i])/(x[i + 1] - x[i]);
            end for;
            // Initial values for tangents at the support points.
            // End points use one-sided derivatives
            d[1] := delta[1];
            d[n] := delta[n - 1];

            for i in 2:n - 1 loop
              d[i] := (delta[i - 1] + delta[i])/2;
            end for;

          end if;
          // Ensure monotonicity
          if n > 2 and ensureMonotonicity then
            for i in 1:n - 1 loop
              if (abs(delta[i]) < Modelica.Constants.small) then
                d[i] := 0;
                d[i + 1] := 0;
              else
                alpha := d[i]/delta[i];
                beta := d[i + 1]/delta[i];
                // Constrain derivative to ensure monotonicity in this interval
                if (alpha^2 + beta^2) > 9 then
                  tau := 3/(alpha^2 + beta^2)^(1/2);
                  d[i] := delta[i]*alpha*tau;
                  d[i + 1] := delta[i]*beta*tau;
                end if;
              end if;
            end for;
          end if;
          annotation (Documentation(info="<html>
<p>
This function computes the derivatives at the support points <i>x<sub>i</sub></i>
that can be used as input for evaluating a cubic hermite spline.
If <code>ensureMonotonicity=true</code>, then the support points <i>y<sub>i</sub></i>
need to be monotone increasing (or increasing), and the computed derivatives
<i>d<sub>i</sub></i> are such that the cubic hermite is monotone increasing (or decreasing).
The algorithm to ensure monotonicity is based on the method described in Fritsch and Carlson (1980) for
<i>&rho; = &rho;<sub>2</sub></i>.
</p>
<p>
This function is typically used with
<a href=\"modelica://Buildings.Utilities.Math.Functions.cubicHermiteLinearExtrapolation\">
Buildings.Utilities.Math.Functions.cubicHermiteLinearExtrapolation</a>
which is used to evaluate the cubic spline.
Because in many applications, the shape of the spline depends on parameters,
this function has been implemented in such a way that all derivatives can be 
computed at once and then stored for use during the time stepping,
in which the above function may be called.
</p>
<h4>References</h4>
<p>
F.N. Fritsch and R.E. Carlson, <a href=\"http://dx.doi.org/10.1137/0717021\">Monotone piecewise cubic interpolation</a>. 
<i>SIAM J. Numer. Anal.</i>, 17 (1980), pp. 238?246.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 29, 2011 by Michael Wetter:<br>
Added special case for one data point and two data points.
</li>
<li>
September 27, 2011 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end splineDerivatives;

        function inverseXRegularized
        "Function that approximates 1/x by a twice continuously differentiable function"
         input Real x "Abscissa value";
         input Real delta(min=0)
          "Abscissa value below which approximation occurs";
         output Real y "Function value";
      protected
         Real delta2 "Delta^2";
         Real x2_d2 "=x^2/delta^2";
        algorithm
          if (abs(x) > delta) then
            y := 1/x;
          else
            delta2 :=delta*delta;
            x2_d2  := x*x/delta2;
            y      := x/delta2 + x*abs(x/delta2/delta*(2 - x2_d2*(3 - x2_d2)));
          end if;

          annotation (
            Documentation(info="<html>
<p>
Function that approximates <i>y=1 &frasl; x</i> 
inside the interval <i>-&delta; &le; x &le; &delta;</i>.
The approximation is twice continuously differentiable with a bounded derivative on the whole 
real line.
<p>
See the package <code>Examples</code> for the graph.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 10, 2013, by Michael Wetter:<br>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
April 18, 2011, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"),          smoothOrder=2, Inline=true);
        end inverseXRegularized;

        function isMonotonic
        "Returns true if the argument is a monotonic sequence"
          input Real x[:] "Sequence to be tested";
          input Boolean strict=false
          "Set to true to test for strict monotonicity";
          output Boolean monotonic
          "True if x is monotonic increasing or decreasing";
      protected
          Integer n=size(x, 1) "Number of data points";

        algorithm
          if n == 1 then
            monotonic := true;
          else
            monotonic := true;
            if strict then
              if (x[1] >= x[n]) then
                for i in 1:n - 1 loop
                  if (not x[i] > x[i + 1]) then
                    monotonic := false;
                  end if;
                end for;
              else
                for i in 1:n - 1 loop
                  if (not x[i] < x[i + 1]) then
                    monotonic := false;
                  end if;
                end for;
              end if;
            else
              // not strict
              if (x[1] >= x[n]) then
                for i in 1:n - 1 loop
                  if (not x[i] >= x[i + 1]) then
                    monotonic := false;
                  end if;
                end for;
              else
                for i in 1:n - 1 loop
                  if (not x[i] <= x[i + 1]) then
                    monotonic := false;
                  end if;
                end for;
              end if;
            end if;
            // strict
          end if;

          annotation (Documentation(info="<html>
<p>
This function returns <code>true</code> if its argument is 
monotonic increasing or decreasing, and <code>false</code> otherwise.
If <code>strict=true</code>, then strict monotonicity is tested,
otherwise weak monotonicity is tested.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 28, 2011 by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
        end isMonotonic;

        package BaseClasses
        "Package with base classes for Buildings.Utilities.Math.Functions"
          extends Modelica.Icons.BasesPackage;

          function der_spliceFunction "Derivative of splice function"
              input Real pos;
              input Real neg;
              input Real x;
              input Real deltax=1;
              input Real dpos;
              input Real dneg;
              input Real dx;
              input Real ddeltax=0;
              output Real out;
        protected
              Real scaledX;
              Real scaledX1;
              Real dscaledX1;
              Real y;
              constant Real asin1 = Modelica.Math.asin(1);
          algorithm
              scaledX1 := x/deltax;
              if scaledX1 <= -0.99999999999 then
                out := dneg;
              elseif scaledX1 >= 0.9999999999 then
                out := dpos;
              else
                scaledX := scaledX1*asin1;
                dscaledX1 := (dx - scaledX1*ddeltax)/deltax;
                y := (Modelica.Math.tanh(Modelica.Math.tan(scaledX)) + 1)/2;
                out := dpos*y + (1 - y)*dneg;
                out := out + (pos - neg)*dscaledX1*asin1/2/(
                  Modelica.Math.cosh(Modelica.Math.tan(scaledX))*Modelica.Math.cos(
                  scaledX))^2;
              end if;

          annotation (
          Documentation(
          info="<html>
<p>
Implementation of the first derivative of the function
<a href=\"modelica://Buildings.Utilities.Math.Functions.spliceFunction\">
Buildings.Utilities.Math.Functions.spliceFunction</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
May 10, 2013, by Michael Wetter:<br>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
April 7, 2009, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
          end der_spliceFunction;
        annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Utilities.Math.Functions\">Buildings.Utilities.Math.Functions</a>.
</p>
</html>"));
        end BaseClasses;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains functions for commonly used
mathematical operations. The functions are used in 
the blocks
<a href=\"modelica://Buildings.Utilities.Math\">
Buildings.Utilities.Math</a>.
</p>
</html>"));
      end Functions;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains blocks and functions for commonly used
mathematical operations. 
The classes in this package augment the classes
<a href=\"modelica://Modelica.Blocks\">
Modelica.Blocks</a>.
</p>
</html>"));
    end Math;
  annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains utility models such as for thermal comfort calculation, input/output, co-simulation, psychrometric calculations and various functions that are used throughout the library.
</p>
</html>"));
  end Utilities;
annotation (
preferredView="info",
version="1.4",
versionBuild=1,
versionDate="2013-05-15",
dateModified = "2013-05-15",
uses(Modelica(version="3.2")),
uses(Modelica_StateGraph2(version="2.0.1")),
conversion(
 noneFromVersion="1.3",
 noneFromVersion="1.2",
 from(version="1.1",
      script="modelica://Buildings/Resources/Scripts/Dymola/ConvertBuildings_from_1.1_to_1.2.mos"),
 from(version="1.0",
      script="modelica://Buildings/Resources/Scripts/Dymola/ConvertBuildings_from_1.0_to_1.1.mos"),
 from(version="0.12",
      script="modelica://Buildings/Resources/Scripts/Dymola/ConvertBuildings_from_0.12_to_1.0.mos")),
revisionId="$Id$",
preferredView="info",
Documentation(info="<html>
<p>
The <code>Buildings</code> library is a free library
for modeling building energy and control systems. 
Many models are based on models from the package
<code>Modelica.Fluid</code> and use
the same ports to ensure compatibility with the Modelica Standard
Library.
</p>
<p>
The figure below shows a section of the schematic view of the model 
<a href=\"modelica://Buildings.Examples.HydronicHeating\">
Buildings.Examples.HydronicHeating</a>.
In the lower part of the figure, there is a dynamic model of a boiler, a pump and a stratified energy storage tank. Based on the temperatures of the storage tank, a finite state machine switches the boiler and its pump on and off. 
The heat distribution is done using a hydronic heating system with a three way valve and a pump with variable revolutions. The upper right hand corner shows a room model that is connected to a radiator whose flow is controlled by a thermostatic valve.
</p>
<p align=\"center\">
<img src=\"modelica://Buildings/Resources/Images/UsersGuide/HydronicHeating.png\" border=\"1\">
</p>
<p>
The web page for this library is
<a href=\"http://simulationresearch.lbl.gov/modelica\">http://simulationresearch.lbl.gov/modelica</a>,
and the development page is
<a href=\"https://github.com/lbl-srg/modelica-buildings\">https://github.com/lbl-srg/modelica-buildings</a>.
Contributions to further advance the library are welcomed.
Contributions may not only be in the form of model development, but also
through model use, model testing,
requirements definition or providing feedback regarding the model applicability
to solve specific problems.
</p>
</html>"));
end Buildings;

package Annex60 "Library with models for building energy and control systems"
  extends Modelica.Icons.Package;

  package Fluid "Package with models for fluid flow systems"
    extends Modelica.Icons.Package;

    package FixedResistances
    "Package with models for fixed flow resistances (pipes, diffusers etc.)"
      extends Modelica.Icons.VariantsPackage;

      model FixedResistanceDpM
      "Fixed flow resistance with dp and m_flow as parameter"
        extends Annex60.Fluid.BaseClasses.PartialResistance(
          final m_flow_turbulent = if (computeFlowResistance and use_dh) then
                             eta_default*dh/4*Modelica.Constants.pi*ReC
                             elseif (computeFlowResistance) then
                             deltaM * m_flow_nominal_pos
               else 0);
        parameter Boolean use_dh = false
        "Set to true to specify hydraulic diameter"
             annotation(Evaluate=true, Dialog(enable = not linearized));
        parameter Modelica.SIunits.Length dh=1 "Hydraulic diameter"
             annotation(Evaluate=true, Dialog(enable = use_dh and not linearized));
        parameter Real ReC(min=0)=4000
        "Reynolds number where transition to turbulent starts"
             annotation(Evaluate=true, Dialog(enable = use_dh and not linearized));
        parameter Real deltaM(min=0.01) = 0.3
        "Fraction of nominal mass flow rate where transition to turbulent occurs"
             annotation(Evaluate=true, Dialog(enable = not use_dh and not linearized));

        final parameter Real k(unit="") = if computeFlowResistance then
              m_flow_nominal_pos / sqrt(dp_nominal_pos) else 0
        "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
    protected
        final parameter Boolean computeFlowResistance=(dp_nominal_pos > Modelica.Constants.eps)
        "Flag to enable/disable computation of flow resistance"
         annotation(Evaluate=true);
      initial equation
       if computeFlowResistance then
         assert(m_flow_turbulent > 0, "m_flow_turbulent must be bigger than zero.");
       end if;

       assert(m_flow_nominal_pos > 0, "m_flow_nominal_pos must be non-zero. Check parameters.");
       if ( m_flow_turbulent > m_flow_nominal_pos) then
         Modelica.Utilities.Streams.print("Warning: In FixedResistanceDpM, m_flow_nominal is smaller than m_flow_turbulent."
                 + "\n"
                 + "  m_flow_nominal = " + String(m_flow_nominal) + "\n"
                 + "  dh      = " + String(dh) + "\n"
                 + "  To fix, set dh < " +
                      String(     4*m_flow_nominal/eta_default/Modelica.Constants.pi/ReC) + "\n"
                 + "  Suggested value: dh = " +
                      String(1/10*4*m_flow_nominal/eta_default/Modelica.Constants.pi/ReC));
       end if;

      equation
        // Pressure drop calculation
        if computeFlowResistance then
          if linearized then
            m_flow*m_flow_nominal_pos = k^2*dp;
          else
            if homotopyInitialization then
              if from_dp then
                m_flow=homotopy(actual=Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(dp=dp, k=k,
                                         m_flow_turbulent=m_flow_turbulent),
                                         simplified=m_flow_nominal_pos*dp/dp_nominal_pos);
              else
                dp=homotopy(actual=Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(m_flow=m_flow, k=k,
                                         m_flow_turbulent=m_flow_turbulent),
                          simplified=dp_nominal_pos*m_flow/m_flow_nominal_pos);
               end if;  // from_dp
            else // do not use homotopy
              if from_dp then
                m_flow=Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(dp=dp, k=k,
                                         m_flow_turbulent=m_flow_turbulent);
              else
                dp=Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(m_flow=m_flow, k=k,
                                         m_flow_turbulent=m_flow_turbulent);
              end if;  // from_dp
            end if; // homotopyInitialization
          end if; // linearized
        else // do not compute flow resistance
          dp = 0;
        end if;  // computeFlowResistance

        annotation (Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                  -100},{100,100}}),
                            graphics),
      defaultComponentName="res",
      Documentation(info="<html>
<p>
This is a model of a resistance with a fixed flow coefficient.
The mass flow rate is computed as
</p>
<p align=\"center\" style=\"font-style:italic;\">
m&#775; = k  
&radic;<span style=\"text-decoration:overline;\">&Delta;P</span>,
</p>
<p>
where 
<i>k</i> is a constant and 
<i>&Delta;P</i> is the pressure drop.
The constant <i>k</i> is equal to
<code>k=m_flow_nominal/dp_nominal</code>,
where <code>m_flow_nominal</code> and <code>dp_nominal</code>
are parameters.
In the region
<code>abs(m_flow) &lt; m_flow_turbulent</code>, 
the square root is replaced by a differentiable function
with finite slope.
The value of <code>m_flow_turbulent</code> is
computed as follows:
</p>
<ul>
<li>
If the parameter <code>use_dh</code> is <code>false</code>
(the default setting), 
the equation 
<code>m_flow_turbulent = deltaM * abs(m_flow_nominal)</code>,
where <code>deltaM=0.3</code> and 
<code>m_flow_nominal</code> are parameters that can be set by the user.
</li>
<li>
Otherwise, the equation
<code>m_flow_turbulent = eta_nominal*dh/4*&pi;*ReC</code> is used,
where 
<code>eta_nominal</code> is the dynamic viscosity, obtained from
the medium model. The parameter
<code>dh</code> is the hydraulic diameter and
<code>ReC=4000</code> is the critical Reynolds number, which both
can be set by the user.
</li>
</ul>
<p>
The figure below shows the pressure drop for the parameters
<code>m_flow_nominal=5</code> kg/s,
<code>dp_nominal=10</code> Pa and
<code>deltaM=0.3</code>.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Annex60/Resources/Images/Fluid/FixedResistances/FixedResistanceDpM.png\"/>
</p>
<p>
If the parameters 
<code>show_V_flow</code> or
<code>show_T</code> are set to <code>true</code>,
then the model will compute the volume flow rate and the
temperature at its ports. Note that this can lead to state events
when the mass flow rate approaches zero,
which can increase computing time.
</p>
<p>
The parameter <code>from_dp</code> is used to determine
whether the mass flow rate is computed as a function of the 
pressure drop (if <code>from_dp=true</code>), or vice versa.
This setting can affect the size of the nonlinear system of equations.
</p>
<p>
If the parameter <code>linearized</code> is set to <code>true</code>,
then the pressure drop is computed as a linear function of the
mass flow rate.
</p>
<p>
Setting <code>allowFlowReversal=false</code> can lead to simpler
equations. However, this should only be set to <code>false</code>
if one can guarantee that the flow never reverses its direction.
This can be difficult to guarantee, as pressure imbalance after 
the initialization, or due to medium expansion and contraction,
can lead to reverse flow.
</p>
<h4>Notes</h4>
<p>
For more detailed models that compute the actual flow friction, 
models from the package 
<a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>
can be used and combined with models from the 
<code>Buildings</code> library.
</p>
<h4>Implementation</h4>
<p>
The pressure drop is computed by calling a function in the package
<a href=\"modelica://Annex60.Fluid.BaseClasses.FlowModels\">
Annex60.Fluid.BaseClasses.FlowModels</a>,
This package contains regularized implementations of the equation
</p>
<p align=\"center\" style=\"font-style:italic;\">
  m = sign(&Delta;p) k  &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span>
</p>
<p>
and its inverse function.
</p>
<p>
To decouple the energy equation from the mass equations,
the pressure drop is a function of the mass flow rate,
and not the volume flow rate.
This leads to simpler equations.
</p>
</html>",       revisions="<html>
<ul>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
January 16, 2012 by Michael Wetter:<br/>
To simplify object inheritance tree, revised base classes
<code>Annex60.Fluid.BaseClasses.PartialResistance</code>,
<code>Annex60.Fluid.Actuators.BaseClasses.PartialTwoWayValve</code>,
<code>Annex60.Fluid.Actuators.BaseClasses.PartialDamperExponential</code>,
<code>Annex60.Fluid.Actuators.BaseClasses.PartialActuator</code>
and model
<code>Annex60.Fluid.FixedResistances.FixedResistanceDpM</code>.
</li>
<li>
May 30, 2008 by Michael Wetter:<br/>
Added parameters <code>use_dh</code> and <code>deltaM</code> for easier parameterization.
</li>
<li>
July 20, 2007 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-102,86},{-4,22}},
                lineColor={0,0,255},
                textString="dp_nominal=%dp_nominal"), Text(
                extent={{-106,106},{6,60}},
                lineColor={0,0,255},
                textString="m0=%m_flow_nominal")}));
      end FixedResistanceDpM;
    annotation (preferredView="info", Documentation(info="<html>
This package contains components models for fixed flow resistances. 
By fixed flow resistance, we mean resistances that do not change the 
flow coefficient
<p align=\"center\" style=\"font-style:italic;\">
k = m &frasl; 
&radic;<span style=\"text-decoration:overline;\">&Delta;P</span>.
</p>
<p>
For models of valves and air dampers, see
<a href=\"modelica://Annex60.Fluid.Actuators\">
Annex60.Fluid.Actuators</a>.
For models of flow resistances as part of the building constructions, see 
<a href=\"modelica://Annex60.Airflow.Multizone\">
Annex60.Airflow.Multizone</a>.
</p>
<p>
The model
<a href=\"modelica://Annex60.Fluid.FixedResistances.FixedResistanceDpM\">
Annex60.Fluid.FixedResistances.FixedResistanceDpM</a>
is a fixed flow resistance that takes as parameter a nominal flow rate and a nominal pressure drop. The actual resistance is scaled using the above equation.
</p>
<p>
The model
<a href=\"modelica://Annex60.Fluid.FixedResistances.LosslessPipe\">
Annex60.Fluid.FixedResistances.LosslessPipe</a>
is an ideal pipe segment with no pressure drop. It is primarily used
in models in which the above pressure drop model need to be replaced by a model with no pressure drop.
</p>
<p>
The model
<a href=\"modelica://Annex60.Fluid.FixedResistances.SplitterFixedResistanceDpM\">
Annex60.Fluid.FixedResistances.SplitterFixedResistanceDpM</a>
can be used to model flow splitters or flow merges.
</p>
</html>"));
    end FixedResistances;

    package MixingVolumes "Package with mixing volumes"
      extends Modelica.Icons.VariantsPackage;

      model MixingVolume
      "Mixing volume with inlet and outlet ports (flow reversal is allowed)"
        extends Annex60.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume;
    protected
        Modelica.Blocks.Sources.Constant masExc(k=0)
        "Block to set mass exchange in volume"
          annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
        Modelica.Blocks.Sources.RealExpression heaInp(y=heatPort.Q_flow)
        "Block to set heat input into volume"
          annotation (Placement(transformation(extent={{-80,80},{-60,100}})));
      equation
        connect(heaInp.y, steBal.Q_flow) annotation (Line(
            points={{-59,90},{-30,90},{-30,18},{-22,18}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(heaInp.y, dynBal.Q_flow) annotation (Line(
            points={{-59,90},{28,90},{28,16},{38,16}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(masExc.y, dynBal.mWat_flow) annotation (Line(
            points={{-59,70},{20,70},{20,12},{38,12}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(masExc.y, steBal.mWat_flow) annotation (Line(
            points={{-59,70},{-40,70},{-40,14},{-22,14}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (
      defaultComponentName="vol",
      Documentation(info="<html>
<p>
This model represents an instantaneously mixed volume. 
Potential and kinetic energy at the port are neglected,
and there is no pressure drop at the ports.
The volume can exchange heat through its <code>heatPort</code>.
</p>
<p>
The volume can be parameterized as a steady-state model or as
dynamic model.</p>
<p>
To increase the numerical robustness of the model, the parameter
<code>prescribedHeatFlowRate</code> can be set by the user. 
This parameter only has an effect if the model has exactly two fluid ports connected,
and if it is used as a steady-state model.
Use the following settings:
</p>
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if there is a model connected to <code>heatPort</code>
that computes the heat flow rate <i>not</i> as a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
</li>
<li>Set <code>prescribedHeatFlowRate=true</code> if the only means of heat flow at the <code>heatPort</code>
is computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.
</li>
</ul>

<h4>Implementation</h4>
<p>
If the model is operated in steady-state and has two fluid ports connected,
then the same energy and mass balance implementation is used as in
steady-state component models, i.e., the use of <code>actualStream</code>
is not used for the properties at the port.
</p>
<p>
The implementation of these balance equations is done in the instances
<code>dynBal</code> for the dynamic balance and <code>steBal</code>
for the steady-state balance. Both models use the same input variables:
</p>
<ul>
<li>
The variable <code>Q_flow</code> is used to add sensible <i>and</i> latent heat to the fluid.
For example, <code>Q_flow</code> participates in the steady-state energy balance<pre>
    port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
</pre>
where <code>m_flowInv</code> approximates the expression <code>1/m_flow</code>.
</li>
<li>
The variable <code>mXi_flow</code> is used to add a species mass flow rate to the fluid.
</li>
</ul>

<p>
For simple models that uses this model, see
<a href=\"modelica://Annex60.Fluid.HeatExchangers.HeaterCoolerPrescribed\">
Annex60.Fluid.HeatExchangers.HeaterCoolerPrescribed</a> and
<a href=\"modelica://Annex60.Fluid.MassExchangers.HumidifierPrescribed\">
Annex60.Fluid.MassExchangers.HumidifierPrescribed</a>.
</p>

</html>",       revisions="<html>
<ul>
<li>
February 7, 2012 by Michael Wetter:<br/>
Revised base classes for conservation equations in <code>Annex60.Fluid.Interfaces</code>.
</li>
<li>
September 17, 2011 by Michael Wetter:<br/>
Removed instance <code>medium</code> as this is already used in <code>dynBal</code>.
Removing the base properties led to 30% faster computing time for a solar thermal system
that contains many fluid volumes. 
</li>
<li>
September 13, 2011 by Michael Wetter:<br/>
Changed in declaration of <code>medium</code> the parameter assignment
<code>preferredMediumStates=true</code> to
<code>preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)</code>.
Otherwise, for a steady-state model, Dymola 2012 may differentiate the model to obtain <code>T</code>
as a state. See ticket Dynasim #13596.
</li>
<li>
July 26, 2011 by Michael Wetter:<br/>
Revised model to use new declarations from
<a href=\"Annex60.Fluid.Interfaces.LumpedVolumeDeclarations\">
Annex60.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
July 14, 2011 by Michael Wetter:<br/>
Added start values for mass and internal energy of dynamic balance
model.
</li>
<li>
May 25, 2011 by Michael Wetter:<br/>
<ul>
<li>
Changed implementation of balance equation. The new implementation uses a different model if 
exactly two fluid ports are connected, and in addition, the model is used as a steady-state
component. For this model configuration, the same balance equations are used as were used
for steady-state component models, i.e., instead of <code>actualStream(...)</code>, the
<code>inStream(...)</code> formulation is used.
This changed required the introduction of a new parameter <code>m_flow_nominal</code> which
is used for smoothing in the steady-state balance equations of the model with two fluid ports.
</li>
<li>
Another revision was the removal of the parameter <code>use_HeatTransfer</code> as there is
no noticable overhead in always having the <code>heatPort</code> connector present.
</li>
</ul>
</li>
<li>
July 30, 2010 by Michael Wetter:<br/>
Added nominal value for <code>mC</code> to avoid wrong trajectory 
when concentration is around 1E-7.
See also <a href=\"https://trac.modelica.org/Modelica/ticket/393\">
https://trac.modelica.org/Modelica/ticket/393</a>.
</li>
<li>
February 7, 2010 by Michael Wetter:<br/>
Simplified model and its base classes by removing the port data
and the vessel area.
Eliminated the base class <code>PartialLumpedVessel</code>.
</li>
<li>
October 12, 2009 by Michael Wetter:<br/>
Changed base class to
<a href=\"modelica://Annex60.Fluid.MixingVolumes.BaseClasses.ClosedVolume\">
Annex60.Fluid.MixingVolumes.BaseClasses.ClosedVolume</a>.
</li>
</ul>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Ellipse(
                extent={{-100,98},{100,-102}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={170,213,255}), Text(
                extent={{-58,14},{58,-18}},
                lineColor={0,0,0},
                textString="V=%V"),         Text(
                extent={{-152,100},{148,140}},
                textString="%name",
                lineColor={0,0,255})}),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}),     graphics));
      end MixingVolume;

      package BaseClasses
      "Package with base classes for Annex60.Fluid.MixingVolumes"
        extends Modelica.Icons.BasesPackage;

        partial model PartialMixingVolume
        "Partial mixing volume with inlet and outlet ports (flow reversal is allowed)"
          outer Modelica.Fluid.System system "System properties";
          extends Annex60.Fluid.Interfaces.LumpedVolumeDeclarations;
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal(min=0)
          "Nominal mass flow rate"
            annotation(Dialog(group = "Nominal condition"));
          // Port definitions
          parameter Integer nPorts=0 "Number of ports"
            annotation(Evaluate=true, Dialog(connectorSizing=true, tab="General",group="Ports"));
          parameter Modelica.SIunits.MassFlowRate m_flow_small(min=0) = 1E-4*abs(m_flow_nominal)
          "Small mass flow rate for regularization of zero flow"
            annotation(Dialog(tab = "Advanced"));
          parameter Boolean homotopyInitialization = true
          "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));
          parameter Boolean allowFlowReversal = system.allowFlowReversal
          "= true to allow flow reversal in medium, false restricts to design direction (ports[1] -> ports[2]). Used only if model has two ports."
            annotation(Dialog(tab="Assumptions"), Evaluate=true);
          parameter Modelica.SIunits.Volume V "Volume";
          parameter Boolean prescribedHeatFlowRate=false
          "Set to true if the model has a prescribed heat flow at its heatPort"
           annotation(Evaluate=true, Dialog(tab="Assumptions",
              enable=use_HeatTransfer,
              group="Heat transfer"));
          Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](
              redeclare each package Medium = Medium)
          "Fluid inlets and outlets"
            annotation (Placement(transformation(extent={{-40,-10},{40,10}},
              origin={0,-100})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
          "Heat port connected to outflowing medium"
            annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
          Modelica.SIunits.Temperature T "Temperature of the fluid";
          Modelica.SIunits.Pressure p "Pressure of the fluid";
          Modelica.SIunits.MassFraction Xi[Medium.nXi]
          "Species concentration of the fluid";
          Medium.ExtraProperty C[Medium.nC](nominal=C_nominal)
          "Trace substance mixture content";
           // Models for the steady-state and dynamic energy balance.
      protected
          Annex60.Fluid.Interfaces.StaticTwoPortConservationEquation steBal(
            sensibleOnly = true,
            redeclare final package Medium=Medium,
            final m_flow_nominal = m_flow_nominal,
            final allowFlowReversal = allowFlowReversal,
            final m_flow_small = m_flow_small,
            final homotopyInitialization = homotopyInitialization) if
                useSteadyStateTwoPort
          "Model for steady-state balance if nPorts=2"
                annotation (Placement(transformation(extent={{-20,0},{0,20}})));
          Annex60.Fluid.Interfaces.ConservationEquation dynBal(
            redeclare final package Medium = Medium,
            final energyDynamics=energyDynamics,
            final massDynamics=massDynamics,
            final p_start=p_start,
            final T_start=T_start,
            final X_start=X_start,
            final C_start=C_start,
            final C_nominal=C_nominal,
            final fluidVolume = V,
            m(start=V*rho_start),
            U(start=V*rho_start*Medium.specificInternalEnergy(
                state_start)),
            nPorts=nPorts) if
                not useSteadyStateTwoPort "Model for dynamic energy balance"
            annotation (Placement(transformation(extent={{40,0},{60,20}})));

          // Density at medium default values, used to compute the size of control volumes
          parameter Modelica.SIunits.Density rho_default=Medium.density(
            state=state_default) "Density, used to compute fluid mass"
          annotation (Evaluate=true);
          // Density at start values, used to compute initial values and start guesses
          parameter Modelica.SIunits.Density rho_start=Medium.density(
           state=state_start) "Density, used to compute start and guess values"
          annotation (Evaluate=true);

          final parameter Medium.ThermodynamicState state_default = Medium.setState_pTX(
              T=Medium.T_default,
              p=Medium.p_default,
              X=Medium.X_default[1:Medium.nXi])
          "Medium state at default values";
          final parameter Medium.ThermodynamicState state_start = Medium.setState_pTX(
              T=T_start,
              p=p_start,
              X=X_start[1:Medium.nXi]) "Medium state at start values";
          final parameter Boolean useSteadyStateTwoPort=(nPorts == 2) and
              prescribedHeatFlowRate and (
              energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)
          "Flag, true if the model has two ports only and uses a steady state balance"
            annotation (Evaluate=true);
          Modelica.SIunits.HeatFlowRate Q_flow
          "Heat flow across boundaries or energy source/sink";
          // Outputs that are needed to assign the medium properties
          Modelica.Blocks.Interfaces.RealOutput hOut_internal(unit="J/kg")
          "Internal connector for leaving temperature of the component";
          Modelica.Blocks.Interfaces.RealOutput XiOut_internal[Medium.nXi](each unit="1")
          "Internal connector for leaving species concentration of the component";
          Modelica.Blocks.Interfaces.RealOutput COut_internal[Medium.nC](each unit="1")
          "Internal connector for leaving trace substances of the component";

        equation
          ///////////////////////////////////////////////////////////////////////////
          // asserts
          if not allowFlowReversal then
            assert(ports[1].m_flow > -m_flow_small,
        "Model has flow reversal, but the parameter allowFlowReversal is set to false.
  m_flow_small    = "         + String(m_flow_small) + "
  ports[1].m_flow = "         + String(ports[1].m_flow) + "
");
          end if;
          // actual definition of port variables
          // If the model computes the energy and mass balances as steady-state,
          // and if it has only two ports,
          // then we use the same base class as for all other steady state models.
          if useSteadyStateTwoPort then
          connect(steBal.port_a, ports[1]) annotation (Line(
              points={{-20,10},{-22,10},{-22,-60},{0,-60},{0,-100}},
              color={0,127,255},
              smooth=Smooth.None));

          connect(steBal.port_b, ports[2]) annotation (Line(
              points={{5.55112e-16,10},{8,10},{8,10},{8,-88},{0,-88},{0,-100}},
              color={0,127,255},
              smooth=Smooth.None));

            connect(hOut_internal,  steBal.hOut);
            connect(XiOut_internal, steBal.XiOut);
            connect(COut_internal,  steBal.COut);
          else
              connect(dynBal.ports, ports) annotation (Line(
              points={{50,-5.55112e-16},{50,-34},{2.22045e-15,-34},{2.22045e-15,-100}},
              color={0,127,255},
              smooth=Smooth.None));

            connect(hOut_internal,  dynBal.hOut);
            connect(XiOut_internal, dynBal.XiOut);
            connect(COut_internal,  dynBal.COut);
          end if;
          // Medium properties
          p = if nPorts > 0 then ports[1].p else p_start;
          T = Medium.temperature_phX(p=p, h=hOut_internal, X=cat(1,Xi,{1-sum(Xi)}));
          Xi = XiOut_internal;
          C = COut_internal;
          // Port properties
          heatPort.T = T;
          heatPort.Q_flow = Q_flow;

          annotation (
        defaultComponentName="vol",
        Documentation(info="<html>
<p>
This is a partial model of an instantaneously mixed volume.
It is used as the base class for all fluid volumes of the package
<a href=\"modelica://Annex60.Fluid.MixingVolumes\">
Annex60.Fluid.MixingVolumes</a>.
</p>

<h4>Implementation</h4>
<p>
If the model is operated in steady-state and has two fluid ports connected,
then the same energy and mass balance implementation is used as in
steady-state component models, i.e., the use of <code>actualStream</code>
is not used for the properties at the port.
</p>
<p>
For simple models that uses this model, see
<a href=\"modelica://Annex60.Fluid.MixingVolumes\">
Annex60.Fluid.MixingVolumes</a>.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 13, 2013 by Michael Wetter:<br/>
Renamed <code>rho_nominal</code> to <code>rho_start</code>
because this quantity is computed using start values and not
nominal values.
</li>
<li>
April 18, 2013 by Michael Wetter:<br/>
Removed the check of multiple connections to the same element
of a fluid port, as this check required the use of the deprecated
<code>cardinality</code> function.
</li>
<li>
February 7, 2012 by Michael Wetter:<br/>
Revised base classes for conservation equations in <code>Annex60.Fluid.Interfaces</code>.
</li>
<li>
September 17, 2011 by Michael Wetter:<br/>
Removed instance <code>medium</code> as this is already used in <code>dynBal</code>.
Removing the base properties led to 30% faster computing time for a solar thermal system
that contains many fluid volumes. 
</li>
<li>
September 13, 2011 by Michael Wetter:<br/>
Changed in declaration of <code>medium</code> the parameter assignment
<code>preferredMediumStates=true</code> to
<code>preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)</code>.
Otherwise, for a steady-state model, Dymola 2012 may differentiate the model to obtain <code>T</code>
as a state. See ticket Dynasim #13596.
</li>
<li>
July 26, 2011 by Michael Wetter:<br/>
Revised model to use new declarations from
<a href=\"Annex60.Fluid.Interfaces.LumpedVolumeDeclarations\">
Annex60.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
July 14, 2011 by Michael Wetter:<br/>
Added start values for mass and internal energy of dynamic balance
model.
</li>
<li>
May 25, 2011 by Michael Wetter:<br/>
<ul>
<li>
Changed implementation of balance equation. The new implementation uses a different model if 
exactly two fluid ports are connected, and in addition, the model is used as a steady-state
component. For this model configuration, the same balance equations are used as were used
for steady-state component models, i.e., instead of <code>actualStream(...)</code>, the
<code>inStream(...)</code> formulation is used.
This changed required the introduction of a new parameter <code>m_flow_nominal</code> which
is used for smoothing in the steady-state balance equations of the model with two fluid ports.
This implementation also simplifies the implementation of 
<a href=\"modelica://Annex60.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort\">
Annex60.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort</a>,
which now uses the same equations as this model.
</li>
<li>
Another revision was the removal of the parameter <code>use_HeatTransfer</code> as there is
no noticable overhead in always having the <code>heatPort</code> connector present.
</li>
</ul>
</li>
<li>
July 30, 2010 by Michael Wetter:<br/>
Added nominal value for <code>mC</code> to avoid wrong trajectory 
when concentration is around 1E-7.
See also <a href=\"https://trac.modelica.org/Modelica/ticket/393\">
https://trac.modelica.org/Modelica/ticket/393</a>.
</li>
<li>
February 7, 2010 by Michael Wetter:<br/>
Simplified model and its base classes by removing the port data
and the vessel area.
Eliminated the base class <code>PartialLumpedVessel</code>.
</li>
<li>
October 12, 2009 by Michael Wetter:<br/>
Changed base class to
<a href=\"modelica://Annex60.Fluid.MixingVolumes.BaseClasses.ClosedVolume\">
Annex60.Fluid.MixingVolumes.BaseClasses.ClosedVolume</a>.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Ellipse(
                  extent={{-100,98},{100,-102}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={170,213,255}), Text(
                  extent={{-58,14},{58,-18}},
                  lineColor={0,0,0},
                  textString="V=%V"),         Text(
                  extent={{-152,100},{148,140}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end PartialMixingVolume;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Annex60.Fluid.MixingVolumes\">Annex60.Fluid.MixingVolumes</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (Documentation(info="<html>
<p>
This package contains models for completely mixed volumes.
</p>
<p>
For most situations, the model
<a href=\"modelica://Annex60.Fluid.MixingVolumes.MixingVolume\">
Annex60.Fluid.MixingVolumes.MixingVolume</a> should be used.
The other models are only of interest if water should be added to
or subtracted from the fluid volume, such as in a 
coil with water vapor condensation.
</p>
</html>"));
    end MixingVolumes;

    package BaseClasses "Package with base classes for Annex60.Fluid"
      extends Modelica.Icons.BasesPackage;

      package FlowModels "Flow models for pressure drop calculations"
        extends Modelica.Icons.BasesPackage;

        function basicFlowFunction_dp "Basic class for flow models"

          input Modelica.SIunits.Pressure dp(displayUnit="Pa")
          "Pressure difference between port_a and port_b (= port_a.p - port_b.p)";
          input Real k(min=0, unit="")
          "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
          input Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
          "Mass flow rate";
          output Modelica.SIunits.MassFlowRate m_flow
          "Mass flow rate in design flow direction";
      protected
          Modelica.SIunits.Pressure dp_turbulent(displayUnit="Pa")
          "Turbulent flow if |dp| >= dp_small, not a parameter because k can be a function of time";
      protected
         Real kSqu(unit="kg.m") "Flow coefficient, kSqu=k^2=m_flow^2/|dp|";
        algorithm
         kSqu:=k*k;
         dp_turbulent :=m_flow_turbulent^2/kSqu;
         m_flow :=Modelica.Fluid.Utilities.regRoot2(x=dp, x_small=dp_turbulent, k1=kSqu, k2=kSqu);

        annotation(LateInline=true,
                   inverse(dp=Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(m_flow=m_flow, k=k, m_flow_turbulent=m_flow_turbulent)),
                   smoothOrder=2,
                   Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                    {100,100}}), graphics={Line(
                  points={{-80,-40},{-80,60},{80,-40},{80,60}},
                  color={0,0,255},
                  smooth=Smooth.None,
                  thickness=1), Text(
                  extent={{-40,-40},{40,-80}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={232,0,0},
                  textString="%name")}),
        Documentation(info="<html>
<p>
Function that computes the pressure drop of flow elements as
</p>
<p align=\"center\" style=\"font-style:italic;\">
  m = sign(&Delta;p) k  &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span>
</p>
<p>
with regularization near the origin.
Therefore, the flow coefficient is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  k = m &frasl; &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span> 
</p>
<p>
The input <code>m_flow_turbulent</code> determines the location of the regularization.
</p>
</html>",         revisions="<html>
<ul>
<li>
August 10, 2011, by Michael Wetter:<br/>
Removed <code>if-then</code> optimization that set <code>m_flow=0</code> if <code>dp=0</code>,
as this causes the derivative to be discontinuous at <code>dp=0</code>.
</li>
<li>
August 4, 2011, by Michael Wetter:<br/>
Implemented linearized model in this model instead of 
in the functions
<a href=\"modelica://Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp\">
Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp</a>
and
<a href=\"modelica://Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow\">
Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow</a>. 
With the previous implementation, 
the symbolic processor may not rearrange the equations, which can lead 
to coupled equations instead of an explicit solution.
</li>
<li>
March 29, 2010 by Michael Wetter:<br/>
Changed implementation to allow <code>k=0</code>, which is
the case for a closed valve with no leakage
</li>
</ul>
</html>"),
        revisions="<html>
<ul>
<li>
August 4, 2011, by Michael Wetter:<br/>
Removed option to use a linear function. The linear implementation is now done
in models that call this function. With the previous implementation, 
the symbolic processor may not rearrange the equations, which can lead 
to coupled equations instead of an explicit solution.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>");
        end basicFlowFunction_dp;

        function basicFlowFunction_m_flow "Basic class for flow models"

          input Modelica.SIunits.MassFlowRate m_flow
          "Mass flow rate in design flow direction";
          input Real k(unit="")
          "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
          input Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
          "Mass flow rate";
          output Modelica.SIunits.Pressure dp(displayUnit="Pa")
          "Pressure difference between port_a and port_b (= port_a.p - port_b.p)";
      protected
         Real kSquInv(unit="1/(kg.m)") "Flow coefficient";
        algorithm
         kSquInv:=1/k^2;
         dp :=Modelica.Fluid.Utilities.regSquare2(x=m_flow, x_small=m_flow_turbulent, k1=kSquInv, k2=kSquInv);

         annotation (LateInline=true,
                     inverse(m_flow=Annex60.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(dp=dp, k=k, m_flow_turbulent=m_flow_turbulent)),
                     smoothOrder=2,
                     Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics={Line(
                  points={{-80,-40},{-80,60},{80,-40},{80,60}},
                  color={0,0,255},
                  smooth=Smooth.None,
                  thickness=1), Text(
                  extent={{-40,-40},{40,-80}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={232,0,0},
                  textString="%name")}),
        Documentation(info="<html>
<p>
Function that computes the pressure drop of flow elements as
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &Delta;p = sign(m) (m &frasl; k)<sup>2</sup> 
</p>
<p>
with regularization near the origin.
Therefore, the flow coefficient is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  k = m &frasl; &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span> 
</p>
<p>
The input <code>m_flow_turbulent</code> determines the location of the regularization.
</p>
</html>"),
        revisions="<html>
<ul>
<li>
August 10, 2011, by Michael Wetter:<br/>
Removed <code>if-then</code> optimization that set <code>dp=0</code> if <code>m_flow=0</code>,
as this causes the derivative to be discontinuous at <code>m_flow=0</code>.
</li>
<li>
August 4, 2011, by Michael Wetter:<br/>
Removed option to use a linear function. The linear implementation is now done
in models that call this function. With the previous implementation, 
the symbolic processor may not rearrange the equations, which can lead 
to coupled equations instead of an explicit solution.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>");
        end basicFlowFunction_m_flow;
      annotation (Documentation(info="<html>
This package contains a basic flow model that is used by the 
various models that compute pressure drop.
Because the density does not change signficantly in heating,
ventilation and air conditioning systems for buildings,
this model computes the pressure drop based on the mass flow
rate and not the volume flow rate. This typically leads to simpler
equations because it does not require
the mass density, which changes when the flow is reversed. 
Although, for conceptual design of building energy system, there is
in general not enough information available that would warrant a more
detailed pressure drop calculation.
If a more detailed computation of the flow resistance is needed,
then a user can use models from the 
<code>Modelica.Fluid</code> library.
</html>",       revisions="<html>
<ul>
<li>
April 10, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end FlowModels;

      partial model PartialResistance
      "Partial model for a hydraulic resistance"
          extends Annex60.Fluid.Interfaces.PartialTwoPortInterface(
           show_T=false,
           m_flow(start=0, nominal=m_flow_nominal_pos),
           dp(start=0, nominal=dp_nominal_pos),
           final m_flow_small = 1E-4*abs(m_flow_nominal));

        parameter Boolean from_dp = false
        "= true, use m_flow = f(dp) else dp = f(m_flow)"
          annotation (Evaluate=true, Dialog(tab="Advanced"));

        parameter Modelica.SIunits.Pressure dp_nominal(displayUnit="Pa")
        "Pressure drop at nominal mass flow rate"                                  annotation(Dialog(group = "Nominal condition"));
        parameter Boolean homotopyInitialization = true
        "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        parameter Boolean linearized = false
        "= true, use linear relation between m_flow and dp for any flow rate"
          annotation(Evaluate=true, Dialog(tab="Advanced"));

        parameter Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
        "Turbulent flow if |m_flow| >= m_flow_turbulent";

    protected
        parameter Medium.ThermodynamicState sta_default=
           Medium.setState_pTX(T=Medium.T_default, p=Medium.p_default, X=Medium.X_default);
        parameter Modelica.SIunits.DynamicViscosity eta_default=Medium.dynamicViscosity(sta_default)
        "Dynamic viscosity, used to compute transition to turbulent flow regime";
    protected
        final parameter Modelica.SIunits.MassFlowRate m_flow_nominal_pos = abs(m_flow_nominal)
        "Absolute value of nominal flow rate";
        final parameter Modelica.SIunits.Pressure dp_nominal_pos = abs(dp_nominal)
        "Absolute value of nominal pressure";
      equation
        // Isenthalpic state transformation (no storage and no loss of energy)
        port_a.h_outflow = inStream(port_b.h_outflow);
        port_b.h_outflow = inStream(port_a.h_outflow);

        // Mass balance (no storage)
        port_a.m_flow + port_b.m_flow = 0;

        // Transport of substances
        port_a.Xi_outflow = inStream(port_b.Xi_outflow);
        port_b.Xi_outflow = inStream(port_a.Xi_outflow);

        port_a.C_outflow = inStream(port_b.C_outflow);
        port_b.C_outflow = inStream(port_a.C_outflow);

        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics={
              Rectangle(
                extent={{-100,40},{100,-42}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={192,192,192}),
              Rectangle(
                extent={{-100,22},{100,-24}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={0,127,255}),
              Rectangle(
                visible=linearized,
                extent={{-100,22},{100,-24}},
                fillPattern=FillPattern.Backward,
                fillColor={0,128,255},
                pattern=LinePattern.None,
                lineColor={255,255,255})}),
                defaultComponentName="res",
      Documentation(info="<html>
<p>
Partial model for a flow resistance, possible with variable flow coefficient.
Models that extend this class need to implement an equation that relates
<code>m_flow</code> and <code>dp</code>, and they need to assign the parameter
<code>m_flow_turbulent</code>.
</p>
<p>
See for example
<a href=\"modelica://Annex60.Fluid.FixedResistances.FixedResistanceDpM\">
Annex60.Fluid.FixedResistances.FixedResistanceDpM</a> for a model that extends
this base class.
</p>
</html>",       revisions="<html>
<ul>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
February 12, 2012, by Michael Wetter:<br/>
Removed duplicate declaration of <code>m_flow_nominal</code>.
</li>
<li>
February 3, 2012, by Michael Wetter:<br/>
Made assignment of <code>m_flow_small</code> <code>final</code> as it is no
longer used in the base class.
</li>
<li>
January 16, 2012, by Michael Wetter:<br/>
To simplify object inheritance tree, revised base classes
<code>Annex60.Fluid.BaseClasses.PartialResistance</code>,
<code>Annex60.Fluid.Actuators.BaseClasses.PartialTwoWayValve</code>,
<code>Annex60.Fluid.Actuators.BaseClasses.PartialDamperExponential</code>,
<code>Annex60.Fluid.Actuators.BaseClasses.PartialActuator</code>
and model
<code>Annex60.Fluid.FixedResistances.FixedResistanceDpM</code>.
</li>
<li>
August 5, 2011, by Michael Wetter:<br/>
Moved linearized pressure drop equation from the function body to the equation
section. With the previous implementation, 
the symbolic processor may not rearrange the equations, which can lead 
to coupled equations instead of an explicit solution.
</li>
<li>
June 20, 2011, by Michael Wetter:<br/>
Set start values for <code>m_flow</code> and <code>dp</code> to zero, since
most HVAC systems start at zero flow. With this change, the start values
appear in the GUI and can be set by the user.
</li>
<li>
April 2, 2011 by Michael Wetter:<br/>
Added <code>m_flow_nominal_pos</code> and <code>dp_nominal_pos</code> to allow
providing negative nominal values which will be used, for example, to set start
values of flow splitters which may have negative flow rates and pressure drop
at the initial condition.
</li>
<li>
March 23, 2011 by Michael Wetter:<br/>
Added homotopy operator.
</li>
<li>
March 30, 2010 by Michael Wetter:<br/>
Changed base classes to allow easier initialization.
</li>
<li>
July 20, 2007 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
      revisions="<html>
<ul>
<li>
March 27, 2011, by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
Extracted pressure drop computation and implemented it in the
new model
<a href=\"modelica://Annex60.Fluid.BaseClasses.FlowModels.BasicFlowModel\">
Annex60.Fluid.BaseClasses.FlowModels.BasicFlowModel</a>.
</li>
<li>
September 18, 2008, by Michael Wetter:<br/>
Added equations for the mass balance of extra species flow,
i.e., <code>C</code> and <code>mC_flow</code>.
</li>
<li>
July 20, 2007 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>");
      end PartialResistance;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Annex60.Fluid\">Annex60.Fluid</a>.
</p>
</html>"));
    end BaseClasses;

    package Interfaces "Package with interfaces for fluid models"
      extends Modelica.Icons.InterfacesPackage;

      model TwoPortHeatMassExchanger
      "Partial model transporting one fluid stream with storing mass or energy"
        extends Annex60.Fluid.Interfaces.PartialTwoPortInterface(
          port_a(h_outflow(start=h_outflow_start)),
          port_b(h_outflow(start=h_outflow_start)));
        extends Annex60.Fluid.Interfaces.TwoPortFlowResistanceParameters(
          final computeFlowResistance=true);
        import Modelica.Constants;

        parameter Modelica.SIunits.Time tau = 30
        "Time constant at nominal flow (if energyDynamics <> SteadyState)"
           annotation (Evaluate=true, Dialog(tab = "Dynamics", group="Nominal condition"));

        // Advanced
        parameter Boolean homotopyInitialization = true
        "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));

        // Dynamics
        parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
        "Formulation of energy balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
        "Formulation of mass balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

        // Initialization
        parameter Medium.AbsolutePressure p_start = Medium.p_default
        "Start value of pressure"
          annotation(Dialog(tab = "Initialization"));
        parameter Medium.Temperature T_start = Medium.T_default
        "Start value of temperature"
          annotation(Dialog(tab = "Initialization"));
        parameter Medium.MassFraction X_start[Medium.nX] = Medium.X_default
        "Start value of mass fractions m_i/m"
          annotation (Dialog(tab="Initialization", enable=Medium.nXi > 0));
        parameter Medium.ExtraProperty C_start[Medium.nC](
             quantity=Medium.extraPropertiesNames)=fill(0, Medium.nC)
        "Start value of trace substances"
          annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));

        replaceable Annex60.Fluid.MixingVolumes.MixingVolume vol
        constrainedby
        Annex60.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume(
          redeclare final package Medium = Medium,
          nPorts = 2,
          V=m_flow_nominal*tau/rho_default,
          final m_flow_nominal = m_flow_nominal,
          final energyDynamics=energyDynamics,
          final massDynamics=massDynamics,
          final p_start=p_start,
          final T_start=T_start,
          final X_start=X_start,
          final C_start=C_start) "Volume for fluid stream"
           annotation (Placement(transformation(extent={{-9,0},{11,-20}},
               rotation=0)));

        Annex60.Fluid.FixedResistances.FixedResistanceDpM preDro(
          redeclare package Medium = Medium,
          final use_dh=false,
          final m_flow_nominal=m_flow_nominal,
          final deltaM=deltaM,
          final allowFlowReversal=allowFlowReversal,
          final show_T=false,
          final from_dp=from_dp,
          final linearized=linearizeFlowResistance,
          final homotopyInitialization=homotopyInitialization,
          final dp_nominal=dp_nominal) "Pressure drop model"
          annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));

    protected
        parameter Medium.ThermodynamicState sta_default=Medium.setState_pTX(
            T=Medium.T_default, p=Medium.p_default, X=Medium.X_default);
        parameter Modelica.SIunits.Density rho_default=Medium.density(sta_default)
        "Density, used to compute fluid volume";
        parameter Medium.ThermodynamicState sta_start=Medium.setState_pTX(
            T=T_start, p=p_start, X=X_start);
        parameter Modelica.SIunits.SpecificEnthalpy h_outflow_start = Medium.specificEnthalpy(sta_start)
        "Start value for outflowing enthalpy";

      initial algorithm
        assert((energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
                tau > Modelica.Constants.eps,
      "The parameter tau, or the volume of the model from which tau may be derived, is unreasonably small.
 Set energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau = "       + String(tau) + "\n");
        assert((massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
                tau > Modelica.Constants.eps,
      "The parameter tau, or the volume of the model from which tau may be derived, is unreasonably small.          
 Set massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau = "       + String(tau) + "\n");

      equation
        connect(vol.ports[2], port_b) annotation (Line(
            points={{1,0},{27.25,0},{27.25,0},{51.5,0},{51.5,0},{100,0}},
            color={0,127,255},
            smooth=Smooth.None));
        connect(port_a, preDro.port_a) annotation (Line(
            points={{-100,0},{-90,0},{-90,0},{-80,0},{-80,0},{-60,0}},
            color={0,127,255},
            smooth=Smooth.None));
        connect(preDro.port_b, vol.ports[1]) annotation (Line(
            points={{-40,0},{-30.25,0},{-30.25,0},{-20.5,0},{-20.5,0},{1,0}},
            color={0,127,255},
            smooth=Smooth.None));
        annotation (
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1})),
          Documentation(info="<html>
<p>
This component transports one fluid stream. 
It provides the basic model for implementing dynamic and steady-state
models that exchange heat and water vapor with the fluid stream.
The model also computes the pressure drop due to the flow resistance.
By setting the parameter <code>dp_nominal=0</code>, the computation
of the pressure drop can be avoided.
The variable <code>vol.heatPort.T</code> always has the value of
the temperature of the medium that leaves the component.
For the actual temperatures at the port, the variables <code>sta_a.T</code>
and <code>sta_b.T</code> can be used. These two variables are provided by 
the base class
<a href=\"modelica://Annex60.Fluid.Interfaces.PartialTwoPortInterface\">
Annex60.Fluid.Interfaces.PartialTwoPortInterface</a>.
</p>

For models that extend this model, see for example
<ul>
<li>
the ideal heater or cooler
<a href=\"modelica://Annex60.Fluid.HeatExchangers.HeaterCoolerPrescribed\">
Annex60.Fluid.HeatExchangers.HeaterCoolerPrescribed</a>,
</li>
<li>
the ideal humidifier
<a href=\"modelica://Annex60.Fluid.MassExchangers.HumidifierPrescribed\">
Annex60.Fluid.MassExchangers.HumidifierPrescribed</a>, and
</li>
<li>
the boiler
<a href=\"modelica://Annex60.Fluid.Boilers.BoilerPolynomial\">
Annex60.Fluid.Boilers.BoilerPolynomial</a>.
</li>
</ul>

<h4>Implementation</h4>
<p>
The variable names follow the conventions used in 
<a href=\"modelica://Modelica.Fluid.Examples.HeatExchanger.BaseClasses.BasicHX\">
Modelica.Fluid.Examples.HeatExchanger.BaseClasses.BasicHX
</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
October 17, 2012, by Michael Wetter:<br/>
Fixed broken link in documentation.
</li>
<li>
February 3, 2012, by Michael Wetter:<br/>
Removed assignment of <code>m_flow_small</code> as it is no
longer used in the pressure drop model.
</li>
<li>
January 15, 2011, by Michael Wetter:<br/>
Fixed wrong class reference in information section.
</li>
<li>
September 13, 2011, by Michael Wetter:<br/>
Changed assignment of <code>vol(mass/energyDynamics=...)</code> as the
previous assignment caused a non-literal start value that was ignored.
</li>
<li>
July 29, 2011, by Michael Wetter:<br/>
Added start value for outflowing enthalpy.
</li>
<li>
July 11, 2011, by Michael Wetter:<br/>
Changed parameterization of fluid volume so that steady-state balance is
used when <code>tau = 0</code>.
</li>
<li>
May 25, 2011, by Michael Wetter:<br/>
Removed temperature sensor and changed implementation of fluid volume
to allow use of this model for the steady-state and dynamic humidifier
<a href=\"modelica://Annex60.Fluid.MassExchangers.HumidifierPrescribed\">
Annex60.Fluid.MassExchangers.HumidifierPrescribed</a>.
</li>
<li>
March 25, 2011, by Michael Wetter:<br/>
Added homotopy operator.
</li>
<li>
March 21, 2010 by Michael Wetter:<br/>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and 
air, which are typically at different pressures.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
Added model to compute flow friction.
</li>
<li>
January 29, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Rectangle(
                extent={{-70,60},{70,-60}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-101,6},{100,-4}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{0,-4},{100,6}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid)}));
      end TwoPortHeatMassExchanger;

      partial model PartialTwoPortInterface
      "Partial model transporting fluid between two ports without storing mass or energy"
        import Modelica.Constants;
        extends Modelica.Fluid.Interfaces.PartialTwoPort(
          port_a(p(start=Medium.p_default,
                   nominal=Medium.p_default)),
          port_b(p(start=Medium.p_default,
                 nominal=Medium.p_default)));

        parameter Modelica.SIunits.MassFlowRate m_flow_nominal
        "Nominal mass flow rate"
          annotation(Dialog(group = "Nominal condition"));
        parameter Modelica.SIunits.MassFlowRate m_flow_small(min=0) = 1E-4*abs(m_flow_nominal)
        "Small mass flow rate for regularization of zero flow"
          annotation(Dialog(tab = "Advanced"));
        parameter Boolean homotopyInitialization = true
        "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));

        // Diagnostics
         parameter Boolean show_T = false
        "= true, if actual temperature at port is computed"
          annotation(Dialog(tab="Advanced",group="Diagnostics"));

        Modelica.SIunits.MassFlowRate m_flow(start=0) = port_a.m_flow
        "Mass flow rate from port_a to port_b (m_flow > 0 is design flow direction)";
        Modelica.SIunits.Pressure dp(start=0, displayUnit="Pa")
        "Pressure difference between port_a and port_b";

        Medium.ThermodynamicState sta_a=if homotopyInitialization then
            Medium.setState_phX(port_a.p,
                                homotopy(actual=noEvent(actualStream(port_a.h_outflow)),
                                         simplified=inStream(port_a.h_outflow)),
                                homotopy(actual=noEvent(actualStream(port_a.Xi_outflow)),
                                         simplified=inStream(port_a.Xi_outflow)))
          else
            Medium.setState_phX(port_a.p,
                                noEvent(actualStream(port_a.h_outflow)),
                                noEvent(actualStream(port_a.Xi_outflow))) if
               show_T "Medium properties in port_a";

        Medium.ThermodynamicState sta_b=if homotopyInitialization then
            Medium.setState_phX(port_b.p,
                                homotopy(actual=noEvent(actualStream(port_b.h_outflow)),
                                         simplified=port_b.h_outflow),
                                homotopy(actual=noEvent(actualStream(port_b.Xi_outflow)),
                                  simplified=port_b.Xi_outflow))
          else
            Medium.setState_phX(port_b.p,
                                noEvent(actualStream(port_b.h_outflow)),
                                noEvent(actualStream(port_b.Xi_outflow))) if
                show_T "Medium properties in port_b";
      equation
        dp = port_a.p - port_b.p;
        annotation (
          preferredView="info",
          Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={1,1})),
          Documentation(info="<html>
<p>
This component defines the interface for models that 
transports a fluid between two ports. It is similar to 
<a href=\"Modelica://Modelica.Fluid.Interfaces.PartialTwoPortTransport\">
Modelica.Fluid.Interfaces.PartialTwoPortTransport</a>, but it does not 
include the species balance
</p> 
<pre>
  port_b.Xi_outflow = inStream(port_a.Xi_outflow);
</pre>
<p>
Thus, it can be used as a base class for a heat <i>and</i> mass transfer component
</p>
<p>
The model is used by other models in this package that add heat transfer,
mass transfer and pressure drop equations. See for example
<a href=\"modelica://Annex60.Fluid.Interfaces.StaticTwoPortHeatMassExchanger\">
Annex60.Fluid.Interfaces.StaticTwoPortHeatMassExchanger</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
October 10, 2013 by Michael Wetter:<br/>
Added <code>noEvent</code> to the computation of the states at the port.
This is correct, because the states are only used for reporting, but not
to compute any other variable. 
Use of the states to compute other variables would violate the Modelica 
language, as conditionally removed variables must not be used in any equation.
</li>
<li>
October 8, 2013 by Michael Wetter:<br/>
Removed the computation of <code>V_flow</code> and removed the parameter
<code>show_V_flow</code>.
The reason is that the computation of <code>V_flow</code> required
the use of <code>sta_a</code> (to compute the density), 
but <code>sta_a</code> is also a variable that is conditionally
enabled. However, this was not correct Modelica syntax as conditional variables 
can only be used in a <code>connect</code>
statement, not in an assignment. Dymola 2014 FD01 beta3 is checking
for this incorrect syntax. Hence, <code>V_flow</code> was removed as its 
conditional implementation would require a rather cumbersome implementation
that uses a new connector that carries the state of the medium.
</li>
<li>
April 26, 2013 by Marco Bonvini:<br/>
Moved the definition of <code>dp</code> because it causes some problem with PyFMI.
</li>
<li>
March 27, 2012 by Michael Wetter:<br/>
Changed condition to remove <code>sta_a</code> to also
compute the state at the inlet port if <code>show_V_flow=true</code>. 
The previous implementation resulted in a translation error
if <code>show_V_flow=true</code>, but worked correctly otherwise
because the erroneous function call is removed if  <code>show_V_flow=false</code>.
</li>
<li>
March 27, 2011 by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
March 21, 2010 by Michael Wetter:<br/>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and 
air, which are typically at different pressures.
</li>
<li>
September 19, 2008 by Michael Wetter:<br/>
Added equations for the mass balance of extra species flow,
i.e., <code>C</code> and <code>mC_flow</code>.
</li>
<li>
March 11, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end PartialTwoPortInterface;

      model ConservationEquation "Lumped volume with mass and energy balance"

      //  outer Modelica.Fluid.System system "System properties";
        extends Annex60.Fluid.Interfaces.LumpedVolumeDeclarations;
        // Port definitions
        parameter Integer nPorts=0 "Number of ports"
          annotation(Evaluate=true, Dialog(connectorSizing=true, tab="General",group="Ports"));
        Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](
            redeclare each package Medium = Medium) "Fluid inlets and outlets"
          annotation (Placement(transformation(extent={{-40,-10},{40,10}},
            origin={0,-100})));

        // Set nominal attributes where literal values can be used.
        Medium.BaseProperties medium(
          preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState),
          p(start=p_start,
            nominal=Medium.p_default,
            stateSelect=if not (massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)
                           then StateSelect.prefer else StateSelect.default),
          h(start=hStart),
          T(start=T_start,
            nominal=Medium.T_default,
            stateSelect=if (not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState))
                           then StateSelect.prefer else StateSelect.default),
          Xi(start=X_start[1:Medium.nXi],
             nominal=Medium.X_default[1:Medium.nXi],
             each stateSelect=if (not (substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState))
                           then StateSelect.prefer else StateSelect.default),
          d(start=rho_nominal)) "Medium properties";

        Modelica.SIunits.Energy U "Internal energy of fluid";
        Modelica.SIunits.Mass m "Mass of fluid";
        Modelica.SIunits.Mass[Medium.nXi] mXi
        "Masses of independent components in the fluid";
        Modelica.SIunits.Mass[Medium.nC] mC
        "Masses of trace substances in the fluid";
        // C need to be added here because unlike for Xi, which has medium.Xi,
        // there is no variable medium.C
        Medium.ExtraProperty C[Medium.nC](nominal=C_nominal)
        "Trace substance mixture content";

        Modelica.SIunits.MassFlowRate mb_flow "Mass flows across boundaries";
        Modelica.SIunits.MassFlowRate[Medium.nXi] mbXi_flow
        "Substance mass flows across boundaries";
        Medium.ExtraPropertyFlowRate[Medium.nC] mbC_flow
        "Trace substance mass flows across boundaries";
        Modelica.SIunits.EnthalpyFlowRate Hb_flow
        "Enthalpy flow across boundaries or energy source/sink";

        // Inputs that need to be defined by an extending class
        input Modelica.SIunits.Volume fluidVolume "Volume";

        Modelica.Blocks.Interfaces.RealInput Q_flow(unit="W")
        "Heat transfered into the medium"
          annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
        Modelica.Blocks.Interfaces.RealInput mWat_flow(unit="kg/s")
        "Moisture mass flow rate added to the medium"
          annotation (Placement(transformation(extent={{-140,0},{-100,40}})));

        // Outputs that are needed in models that extend this model
        Modelica.Blocks.Interfaces.RealOutput hOut(unit="J/kg",
                                                   start=hStart)
        "Leaving enthalpy of the component"
           annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110})));
        Modelica.Blocks.Interfaces.RealOutput XiOut[Medium.nXi](each unit="1",
                                                                each min=0,
                                                                each max=1)
        "Leaving species concentration of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,110})));
        Modelica.Blocks.Interfaces.RealOutput COut[Medium.nC](each min=0)
        "Leaving trace substances of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={50,110})));
    protected
        parameter Boolean initialize_p = not Medium.singleState
        "= true to set up initial equations for pressure";

        Medium.EnthalpyFlowRate ports_H_flow[nPorts];
        Modelica.SIunits.MassFlowRate ports_mXi_flow[nPorts,Medium.nXi];
        Medium.ExtraPropertyFlowRate ports_mC_flow[nPorts,Medium.nC];

        parameter Modelica.SIunits.Density rho_nominal=Medium.density(
         Medium.setState_pTX(
           T=T_start,
           p=p_start,
           X=X_start[1:Medium.nXi])) "Density, used to compute fluid mass"
        annotation (Evaluate=true);

        // Parameter that is used to construct the vector mXi_flow
        final parameter Real s[Medium.nXi] = {if Modelica.Utilities.Strings.isEqual(string1=Medium.substanceNames[i],
                                                  string2="Water",
                                                  caseSensitive=false)
                                                  then 1 else 0 for i in 1:Medium.nXi}
        "Vector with zero everywhere except where species is";
        parameter Modelica.SIunits.SpecificEnthalpy hStart=
          Medium.specificEnthalpy_pTX(p_start, T_start, X_start)
        "Start value for specific enthalpy";
      initial equation
        // Assert that the substance with name 'water' has been found.
        assert(Medium.nXi == 0 or abs(sum(s)-1) < 1e-5,
            "If Medium.nXi > 1, then substance 'water' must be present for one component.'"
               + Medium.mediumName + "'.\n"
               + "Check medium model.");

        // Make sure that if energyDynamics is SteadyState, then
        // massDynamics is also SteadyState.
        // Otherwise, the system of ordinary differential equations may be inconsistent.
        if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          assert(massDynamics == energyDynamics, "
         If 'massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState', then it is 
         required that 'energyDynamics==Modelica.Fluid.Types.Dynamics.SteadyState'.
         Otherwise, the system of equations may not be consistent.
         You need to select other parameter values.");
        end if;

        // initialization of balances
        if energyDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
            medium.T = T_start;
        else
          if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
              der(medium.T) = 0;
          end if;
        end if;

        if massDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          if initialize_p then
            medium.p = p_start;
          end if;
        else
          if massDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            if initialize_p then
              der(medium.p) = 0;
            end if;
          end if;
        end if;

        if substanceDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          medium.Xi = X_start[1:Medium.nXi];
        else
          if substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            der(medium.Xi) = zeros(Medium.nXi);
          end if;
        end if;

        if traceDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          C = C_start[1:Medium.nC];
        else
          if traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            der(C) = zeros(Medium.nC);
          end if;
        end if;

      equation
        // Total quantities
        m = fluidVolume*medium.d;
        mXi = m*medium.Xi;
        U = m*medium.u;
        mC = m*C;

        hOut = medium.h;
        XiOut = medium.Xi;
        COut = C;

        for i in 1:nPorts loop
          ports_H_flow[i]     = ports[i].m_flow * actualStream(ports[i].h_outflow)
          "Enthalpy flow";
          ports_mXi_flow[i,:] = ports[i].m_flow * actualStream(ports[i].Xi_outflow)
          "Component mass flow";
          ports_mC_flow[i,:]  = ports[i].m_flow * actualStream(ports[i].C_outflow)
          "Trace substance mass flow";
        end for;

        for i in 1:Medium.nXi loop
          mbXi_flow[i] = sum(ports_mXi_flow[:,i]);
        end for;

        for i in 1:Medium.nC loop
          mbC_flow[i]  = sum(ports_mC_flow[:,i]);
        end for;

        mb_flow = sum(ports.m_flow);
        Hb_flow = sum(ports_H_flow);

        // Energy and mass balances
        if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          0 = Hb_flow + Q_flow;
        else
          der(U) = Hb_flow + Q_flow;
        end if;

        if massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          0 = mb_flow + mWat_flow;
        else
          der(m) = mb_flow + mWat_flow;
        end if;

        if substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          zeros(Medium.nXi) = mbXi_flow + mWat_flow * s;
        else
          der(mXi) = mbXi_flow + mWat_flow * s;
        end if;

        if traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          zeros(Medium.nC)  = mbC_flow;
        else
          der(mC)  = mbC_flow;
        end if;

        // Properties of outgoing flows
        for i in 1:nPorts loop
            ports[i].p          = medium.p;
            ports[i].h_outflow  = medium.h;
            ports[i].Xi_outflow = medium.Xi;
            ports[i].C_outflow  = C;
        end for;

        annotation (
          Documentation(info="<html>
<p>
Basic model for an ideally mixed fluid volume with the ability to store mass and energy.
It implements a dynamic or a steady-state conservation equation for energy and mass fractions.
The model has zero pressure drop between its ports.
</p>
<h4>Implementation</h4>
<p>
When extending or instantiating this model, the input 
<code>fluidVolume</code>, which is the actual volume occupied by the fluid,
needs to be assigned.
For most components, this can be set to a parameter. However, for components such as 
expansion vessels, the fluid volume can change in time.
</p>
Input connectors of the model are
<ul>
<li>
<code>Q_flow</code>, which is the sensible plus latent heat flow rate added to the medium, and
</li>
<li>
<code>mWat_flow</code>, which is the moisture mass flow rate added to the medium.
</li>
</ul>
<p>
The model can be used as a dynamic model or as a steady-state model.
However, for a steady-state model with exactly two fluid ports connected, 
the model
<a href=\"modelica://Annex60.Fluid.Interfaces.StaticTwoPortConservationEquation\">
Annex60.Fluid.Interfaces.StaticTwoPortConservationEquation</a>
provides a more efficient implementation.
</p>
<p>
For models that instantiates this model, see
<a href=\"modelica://Annex60.Fluid.MixingVolumes.MixingVolume\">
Annex60.Fluid.MixingVolumes.MixingVolume</a> and
<a href=\"modelica://Annex60.Fluid.Storage.ExpansionVessel\">
Annex60.Fluid.Storage.ExpansionVessel</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
September 17, 2013 by Michael Wetter:<br/>
Added start value for <code>hOut</code>.
</li>
<li>September 10, 2013 by Michael Wetter:<br/>
Removed unrequired parameter <code>i_w</code>.<br/>
Corrected the syntax error
<code>Medium.ExtraProperty C[Medium.nC](each nominal=C_nominal)</code>
to
<code>Medium.ExtraProperty C[Medium.nC](nominal=C_nominal)</code>
because <code>C_nominal</code> is a vector. 
This syntax error caused a compilation error in OpenModelica.
</li>
<li>
July 30, 2013 by Michael Wetter:<br/>
Changed connector <code>mXi_flow[Medium.nXi]</code>
to a scalar input connector <code>mWat_flow</code>.
The reason is that <code>mXi_flow</code> does not allow
to compute the other components in <code>mX_flow</code> and
therefore leads to an ambiguous use of the model.
By only requesting <code>mWat_flow</code>, the mass balance
and species balance can be implemented correctly.
</li>
<li>
March 27, 2013 by Michael Wetter:<br/>
Removed wrong unit attribute of <code>COut</code>,
and added min and max attributes for <code>XiOut</code>.
</li>
<li>
July 31, 2011 by Michael Wetter:<br/>
Added test to stop model translation if the setting for
<code>energyBalance</code> and <code>massBalance</code>
can lead to inconsistent equations.
</li>
<li>
July 26, 2011 by Michael Wetter:<br/>
Removed the option to use <code>h_start</code>, as this
is not needed for building simulation. 
Also removed the reference to <code>Modelica.Fluid.System</code>.
Moved parameters and medium to 
<a href=\"Annex60.Fluid.Interfaces.LumpedVolumeDeclarations\">
Annex60.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
<li>
July 14, 2011 by Michael Wetter:<br/>
Added start value for medium density.
</li>
<li>
March 29, 2011 by Michael Wetter:<br/>
Changed default value for <code>substanceDynamics</code> and
<code>traceDynamics</code> from <code>energyDynamics</code>
to <code>massDynamics</code>.
</li>
<li>
September 28, 2010 by Michael Wetter:<br/>
Changed array index for nominal value of <code>Xi</code>.
<li>
September 13, 2010 by Michael Wetter:<br/>
Set nominal attributes for medium based on default medium values.
</li>
<li>
July 30, 2010 by Michael Wetter:<br/>
Added parameter <code>C_nominal</code> which is used as the nominal attribute for <code>C</code>.
Without this value, the ODE solver gives wrong results for concentrations around 1E-7.
</li>
<li>
March 21, 2010 by Michael Wetter:<br/>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and 
air, which are typically at different pressures.
</li>
<li><i>February 6, 2010</i> by Michael Wetter:<br/>
Added to <code>Medium.BaseProperties</code> the initialization 
<code>X(start=X_start[1:Medium.nX])</code>. Previously, the initialization
was only done for <code>Xi</code> but not for <code>X</code>, which caused the
medium to be initialized to <code>reference_X</code>, ignoring the value of <code>X_start</code>.
</li>
<li><i>October 12, 2009</i> by Michael Wetter:<br/>
Implemented first version in <code>Buildings</code> library, based on model from
<code>Modelica.Fluid 1.0</code>.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                  100,100}}),
                  graphics),
          Icon(graphics={            Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Text(
                extent={{-89,17},{-54,34}},
                lineColor={0,0,127},
                textString="mWat_flow"),
              Text(
                extent={{-89,52},{-54,69}},
                lineColor={0,0,127},
                textString="Q_flow"),
              Line(points={{-56,-73},{81,-73}}, color={255,255,255}),
              Line(points={{-42,55},{-42,-84}}, color={255,255,255}),
              Polygon(
                points={{-42,67},{-50,45},{-34,45},{-42,67}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{87,-73},{65,-65},{65,-81},{87,-73}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-42,-28},{-6,-28},{18,4},{40,12},{66,14}},
                color={255,255,255},
                smooth=Smooth.Bezier),
              Text(
                extent={{-155,-120},{145,-160}},
                lineColor={0,0,255},
                textString="%name")}));
      end ConservationEquation;

      model StaticTwoPortConservationEquation
      "Partial model for static energy and mass conservation equations"
        extends Annex60.Fluid.Interfaces.PartialTwoPortInterface(
        showDesignFlowDirection = false);

        constant Boolean sensibleOnly "Set to true if sensible exchange only";

        Modelica.Blocks.Interfaces.RealInput Q_flow(unit="W")
        "Heat transfered into the medium"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Interfaces.RealInput mWat_flow(unit="kg/s")
        "Moisture mass flow rate added to the medium"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));

        // Outputs that are needed in models that extend this model
        Modelica.Blocks.Interfaces.RealOutput hOut(unit="J/kg",
                                                   start=Medium.specificEnthalpy_pTX(
                                                           p=Medium.p_default,
                                                           T=Medium.T_default,
                                                           X=Medium.X_default))
        "Leaving temperature of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110}), iconTransformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110})));

        Modelica.Blocks.Interfaces.RealOutput XiOut[Medium.nXi](each unit="1",
                                                                each min=0,
                                                                each max=1)
        "Leaving species concentration of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,110})));
        Modelica.Blocks.Interfaces.RealOutput COut[Medium.nC](each min=0)
        "Leaving trace substances of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={50,110})));

        constant Boolean use_safeDivision=true
        "Set to true to improve numerical robustness";
    protected
        Real m_flowInv(unit="s/kg") "Regularization of 1/m_flow";

        Modelica.SIunits.MassFlowRate mXi_flow[Medium.nXi]
        "Mass flow rates of independent substances added to the medium";

        // Parameters that is used to construct the vector mXi_flow
        final parameter Real s[Medium.nXi] = {if Modelica.Utilities.Strings.isEqual(string1=Medium.substanceNames[i],
                                                  string2="Water",
                                                  caseSensitive=false)
                                                  then 1 else 0 for i in 1:Medium.nXi}
        "Vector with zero everywhere except where species is";

      initial equation
        // Assert that the substance with name 'water' has been found.
        assert(Medium.nXi == 0 or abs(sum(s)-1) < 1e-5,
            "If Medium.nXi > 1, then substance 'water' must be present for one component.'"
               + Medium.mediumName + "'.\n"
               + "Check medium model.");

      equation
       // Species flow rate from connector mWat_flow
       mXi_flow = mWat_flow * s;
        // Regularization of m_flow around the origin to avoid a division by zero
       if use_safeDivision then
          m_flowInv = Annex60.Utilities.Math.Functions.inverseXRegularized(x=port_a.m_flow, delta=m_flow_small/1E3);
       else
           m_flowInv = 0; // m_flowInv is not used if use_safeDivision = false.
       end if;

       if allowFlowReversal then
         // Formulate hOut using spliceFunction. This avoids an event iteration.
         // The introduced error is small because deltax=m_flow_small/1e3
         hOut = Annex60.Utilities.Math.Functions.spliceFunction(pos=port_b.h_outflow,
                                                                  neg=port_a.h_outflow,
                                                                  x=port_a.m_flow,
                                                                  deltax=m_flow_small/1E3);
         XiOut = Annex60.Utilities.Math.Functions.spliceFunction(pos=port_b.Xi_outflow,
                                                                  neg=port_a.Xi_outflow,
                                                                  x=port_a.m_flow,
                                                                  deltax=m_flow_small/1E3);
         COut = Annex60.Utilities.Math.Functions.spliceFunction(pos=port_b.C_outflow,
                                                                  neg=port_a.C_outflow,
                                                                  x=port_a.m_flow,
                                                                  deltax=m_flow_small/1E3);
       else
         hOut =  port_b.h_outflow;
         XiOut = port_b.Xi_outflow;
         COut =  port_b.C_outflow;
       end if;

        //////////////////////////////////////////////////////////////////////////////////////////
        // Energy balance and mass balance
        if sensibleOnly then
          // Mass balance
          port_a.m_flow = -port_b.m_flow;
          // Energy balance
          if use_safeDivision then
            port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
            port_a.h_outflow = inStream(port_b.h_outflow) - Q_flow * m_flowInv;
          else
            port_a.m_flow * (inStream(port_a.h_outflow) - port_b.h_outflow) = Q_flow;
            port_a.m_flow * (inStream(port_b.h_outflow) - port_a.h_outflow) = -Q_flow;
          end if;
          // Transport of species
          port_a.Xi_outflow = inStream(port_b.Xi_outflow);
          port_b.Xi_outflow = inStream(port_a.Xi_outflow);
          // Transport of trace substances
          port_a.C_outflow = inStream(port_b.C_outflow);
          port_b.C_outflow = inStream(port_a.C_outflow);
        else
          // Mass balance (no storage)
          port_a.m_flow + port_b.m_flow = -mWat_flow;
          // Energy balance.
          // This equation is approximate since m_flow = port_a.m_flow is used for the mass flow rate
          // at both ports. Since mWat_flow << m_flow, the error is small.
          if use_safeDivision then
            port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
            port_a.h_outflow = inStream(port_b.h_outflow) - Q_flow * m_flowInv;
            // Transport of species
            port_b.Xi_outflow = inStream(port_a.Xi_outflow) + mXi_flow * m_flowInv;
            port_a.Xi_outflow = inStream(port_b.Xi_outflow) - mXi_flow * m_flowInv;
           else
            port_a.m_flow * (port_b.h_outflow - inStream(port_a.h_outflow)) = Q_flow;
            port_a.m_flow * (port_a.h_outflow - inStream(port_b.h_outflow)) = -Q_flow;
            // Transport of species
            port_a.m_flow * (port_b.Xi_outflow - inStream(port_a.Xi_outflow)) = mXi_flow;
            port_a.m_flow * (port_a.Xi_outflow - inStream(port_b.Xi_outflow)) =- mXi_flow;
           end if;

          // Transport of trace substances
         port_a.m_flow*port_a.C_outflow = -port_b.m_flow*inStream(port_b.C_outflow);
         port_b.m_flow*port_b.C_outflow = -port_a.m_flow*inStream(port_a.C_outflow);

        end if; // sensibleOnly

        //////////////////////////////////////////////////////////////////////////////////////////
        // No pressure drop in this model
        port_a.p = port_b.p;

        annotation (
          preferredView="info",
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1})),
          Documentation(info="<html>
<p>
This model transports fluid between its two ports, without storing mass or energy. 
It implements a steady-state conservation equation for energy and mass fractions.
The model has zero pressure drop between its ports.
</p>
<h4>Implementation</h4>
Input connectors of the model are
<ul>
<li>
<code>Q_flow</code>, which is the sensible plus latent heat flow rate added to the medium, and
</li>
<li>
<code>mWat_flow</code>, which is the moisture mass flow rate added to the medium.
</li>
</ul>

<p>
The model can only be used as a steady-state model with two fluid ports.
For a model with a dynamic balance, and more fluid ports, use
<a href=\"modelica://Annex60.Fluid.Interfaces.ConservationEquation\">
Annex60.Fluid.Interfaces.ConservationEquation</a>.
</p>
<p>
Set the constant <code>sensibleOnly=true</code> if the model that extends
or instantiates this model sets <code>mWat_flow = 0</code>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
September 25, 2013 by Michael Wetter:<br/>
Reformulated computation of outlet properties to avoid an event at zero mass flow rate.
</li>
<li>
September 17, 2013 by Michael Wetter:<br/>
Added start value for <code>hOut</code>.
</li>
<li>September 10, 2013 by Michael Wetter:<br/>
Removed unrequired parameter <code>i_w</code>.
</li>
<li>
May 7, 2013 by Michael Wetter:<br/>
Removed <code>for</code> loops for species balance and trace substance balance, 
as they cause the error <code>Error: Operand port_a.Xi_outflow[1] to operator inStream is not a stream variable.</code>
in OpenModelica.
</li>
<li>
March 27, 2013 by Michael Wetter:<br/>
Removed wrong unit attribute of <code>COut</code>,
and added min and max attributes for <code>XiOut</code>.
</li>
<li>
June 22, 2012 by Michael Wetter:<br/>
Reformulated implementation with <code>m_flowInv</code> to use <code>port_a.m_flow * ...</code>
if <code>use_safeDivision=false</code>. This avoids a division by zero if 
<code>port_a.m_flow=0</code>.
</li>
<li>
February 7, 2012 by Michael Wetter:<br/>
Revised base classes for conservation equations in <code>Annex60.Fluid.Interfaces</code>.
</li>
<li>
December 14, 2011 by Michael Wetter:<br/>
Changed assignment of <code>hOut</code>, <code>XiOut</code> and
<code>COut</code> to no longer declare that it is continuous. 
The declaration of continuity, i.e, the 
<code>smooth(0, if (port_a.m_flow >= 0) then ...</code> declaration,
was required for Dymola 2012 to simulate, but it is no longer needed 
for Dymola 2012 FD01.
</li>
<li>
August 19, 2011, by Michael Wetter:<br/>
Changed assignment of <code>hOut</code>, <code>XiOut</code> and
<code>COut</code> to declare that it is not differentiable.
</li>
<li>
August 4, 2011, by Michael Wetter:<br/>
Moved linearized pressure drop equation from the function body to the equation
section. With the previous implementation, 
the symbolic processor may not rearrange the equations, which can lead 
to coupled equations instead of an explicit solution.
</li>
<li>
March 29, 2011, by Michael Wetter:<br/>
Changed energy and mass balance to avoid a division by zero if <code>m_flow=0</code>.
</li>
<li>
March 27, 2011, by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
August 19, 2010, by Michael Wetter:<br/>
Fixed bug in energy and moisture balance that affected results if a component
adds or removes moisture to the air stream. 
In the old implementation, the enthalpy and species
outflow at <code>port_b</code> was multiplied with the mass flow rate at 
<code>port_a</code>. The old implementation led to small errors that were proportional
to the amount of moisture change. For example, if the moisture added by the component
was <code>0.005 kg/kg</code>, then the error was <code>0.5%</code>.
Also, the results for forward flow and reverse flow differed by this amount.
With the new implementation, the energy and moisture balance is exact.
</li>
<li>
March 22, 2010, by Michael Wetter:<br/>
Added constant <code>sensibleOnly</code> to 
simplify species balance equation.
</li>
<li>
April 10, 2009, by Michael Wetter:<br/>
Added model to compute flow friction.
</li>
<li>
April 22, 2008, by Michael Wetter:<br/>
Revised to add mass balance.
</li>
<li>
March 17, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Text(
                extent={{-93,72},{-58,89}},
                lineColor={0,0,127},
                textString="Q_flow"),
              Text(
                extent={{-93,37},{-58,54}},
                lineColor={0,0,127},
                textString="mWat_flow"),
              Text(
                extent={{-41,103},{-10,117}},
                lineColor={0,0,127},
                textString="hOut"),
              Text(
                extent={{10,103},{41,117}},
                lineColor={0,0,127},
                textString="XiOut"),
              Text(
                extent={{61,103},{92,117}},
                lineColor={0,0,127},
                textString="COut"),
              Line(points={{-42,55},{-42,-84}}, color={255,255,255}),
              Polygon(
                points={{-42,67},{-50,45},{-34,45},{-42,67}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{87,-73},{65,-65},{65,-81},{87,-73}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(points={{-56,-73},{81,-73}}, color={255,255,255}),
              Line(points={{6,14},{6,-37}},     color={255,255,255}),
              Line(points={{54,14},{6,14}},     color={255,255,255}),
              Line(points={{6,-37},{-42,-37}},  color={255,255,255})}));
      end StaticTwoPortConservationEquation;

      record TwoPortFlowResistanceParameters
      "Parameters for flow resistance for models with two ports"

        parameter Boolean computeFlowResistance = true
        "=true, compute flow resistance. Set to false to assume no friction"
          annotation (Evaluate=true, Dialog(tab="Flow resistance"));

        parameter Boolean from_dp = false
        "= true, use m_flow = f(dp) else dp = f(m_flow)"
          annotation (Evaluate=true, Dialog(enable = computeFlowResistance,
                      tab="Flow resistance"));
        parameter Modelica.SIunits.Pressure dp_nominal(min=0, displayUnit="Pa")
        "Pressure"                                  annotation(Dialog(group = "Nominal condition"));
        parameter Boolean linearizeFlowResistance = false
        "= true, use linear relation between m_flow and dp for any flow rate"
          annotation(Dialog(enable = computeFlowResistance,
                     tab="Flow resistance"));
        parameter Real deltaM = 0.1
        "Fraction of nominal flow rate where flow transitions to laminar"
          annotation(Dialog(enable = computeFlowResistance, tab="Flow resistance"));

      annotation (preferredView="info",
      Documentation(info="<html>
This class contains parameters that are used to
compute the pressure drop in models that have one fluid stream.
Note that the nominal mass flow rate is not declared here because
the model 
<a href=\"modelica://Annex60.Fluid.Interfaces.PartialTwoPortInterface\">
PartialTwoPortInterface</a>
already declares it.
</html>",
      revisions="<html>
<ul>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end TwoPortFlowResistanceParameters;

      record LumpedVolumeDeclarations "Declarations for lumped volumes"
        replaceable package Medium =
          Modelica.Media.Interfaces.PartialMedium "Medium in the component"
            annotation (choicesAllMatching = true);

        // Assumptions
        parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
        "Formulation of energy balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
        "Formulation of mass balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        final parameter Modelica.Fluid.Types.Dynamics substanceDynamics=energyDynamics
        "Formulation of substance balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        final parameter Modelica.Fluid.Types.Dynamics traceDynamics=energyDynamics
        "Formulation of trace substance balance"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

        // Initialization
        parameter Medium.AbsolutePressure p_start = Medium.p_default
        "Start value of pressure"
          annotation(Dialog(tab = "Initialization"));
        parameter Medium.Temperature T_start=Medium.T_default
        "Start value of temperature"
          annotation(Dialog(tab = "Initialization"));
        parameter Medium.MassFraction X_start[Medium.nX] = Medium.X_default
        "Start value of mass fractions m_i/m"
          annotation (Dialog(tab="Initialization", enable=Medium.nXi > 0));
        parameter Medium.ExtraProperty C_start[Medium.nC](
             quantity=Medium.extraPropertiesNames)=fill(0, Medium.nC)
        "Start value of trace substances"
          annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));
        parameter Medium.ExtraProperty C_nominal[Medium.nC](
             quantity=Medium.extraPropertiesNames) = fill(1E-2, Medium.nC)
        "Nominal value of trace substances. (Set to typical order of magnitude.)"
         annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));

      annotation (preferredView="info",
      Documentation(info="<html>
<p>
This class contains parameters and medium properties
that are used in the lumped  volume model, and in models that extend the 
lumped volume model.
</p>
<p>
These parameters are used by
<a href=\"modelica://Annex60.Fluid.Interfaces.ConservationEquation\">
Annex60.Fluid.Interfaces.ConservationEquation</a>,
<a href=\"modelica://Annex60.Fluid.MixingVolumes.MixingVolume\">
Annex60.Fluid.MixingVolumes.MixingVolume</a>,
<a href=\"modelica://Annex60.Rooms.MixedAir\">
Annex60.Rooms.MixedAir</a>, and by
<a href=\"modelica://Annex60.Rooms.BaseClasses.MixedAir\">
Annex60.Rooms.BaseClasses.MixedAir</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
August 2, 2011, by Michael Wetter:<br/>
Set <code>substanceDynamics</code> and <code>traceDynamics</code> to final
and equal to <code>energyDynamics</code>, 
as there is no need to make them different from <code>energyDynamics</code>.
</li>
<li>
August 1, 2011, by Michael Wetter:<br/>
Changed default value for <code>energyDynamics</code> to
<code>Modelica.Fluid.Types.Dynamics.DynamicFreeInitial</code> because
<code>Modelica.Fluid.Types.Dynamics.SteadyStateInitial</code> leads
to high order DAE that Dymola cannot reduce.
</li>
<li>
July 31, 2011, by Michael Wetter:<br/>
Changed default value for <code>energyDynamics</code> to
<code>Modelica.Fluid.Types.Dynamics.SteadyStateInitial</code>.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end LumpedVolumeDeclarations;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains basic classes that are used to build
component models that change the state of the
fluid. The classes are not directly usable, but can
be extended when building a new model.
</p>
</html>"));
    end Interfaces;
  annotation (
  preferredView="info", Documentation(info="<html>
This package contains components for fluid flow systems such as
pumps, valves and sensors. For other fluid flow models, see 
<a href=\"modelica://Modelica.Fluid\">Modelica.Fluid</a>.
</html>"));
  end Fluid;

  package Media "Package with medium models"
    extends Modelica.Icons.MaterialPropertiesPackage;

    package ConstantPropertyLiquidWater
    "Package with model for liquid water with constant properties"
      extends Annex60.Media.Interfaces.PartialSimpleMedium(
        mediumName="SimpleLiquidWater",
        cp_const=4184,
        cv_const=4184,
        d_const=995.586,
        eta_const=1.e-3,
        lambda_const=0.598,
        a_const=1484,
        T_min=Modelica.SIunits.Conversions.from_degC(-1),
        T_max=Modelica.SIunits.Conversions.from_degC(130),
        T0=273.15,
        MM_const=0.018015268,
        fluidConstants=Modelica.Media.Water.simpleWaterConstants,
        ThermoStates=Annex60.Media.Interfaces.Choices.IndependentVariables.T);

     redeclare replaceable function extends specificInternalEnergy
      "Return specific internal energy"
     algorithm
       u := cv_const * (state.T-T0);
     end specificInternalEnergy;
      annotation (preferredView="info", Documentation(info="<html>
This medium model is identical to 
<a href=\"modelica://Modelica.Media.Water.ConstantPropertyLiquidWater\">
Modelica.Media.Water.ConstantPropertyLiquidWater</a>, except for the following
points:<br/>clear

<ul>
<li>
It allows computing a compressibility of the medium.
This helps breaking algebraic loops, but the system gets stiff.
The compressibility is defined by the constant <code>kappa_const</code>.
If <code>kappa_const=0</code>, then the density is constant. Otherwise,
the density is
<p align=\"center\" style=\"font-style:italic;\">
  &rho;(p) = &rho;(p0)  ( 1 + &kappa;<sub>const</sub>  (p-p<sub>0</sub>))
</p>
This equation is implemented in the base class
<a href=\"modelica://Annex60.Media.Interfaces.PartialSimpleMedium\">
Annex60.Media.Interfaces.PartialSimpleMedium</a>.
</li>
<li>
It implements the function that computes the specific internal energy.
</li>
</ul>
</html>",     revisions="<html>
<ul>
<li>
April 16, 2013, by Michael Wetter:<br/>
Changed package to extend directly from
<code>Annex60.Media.Interfaces.PartialSimpleMedium</code>
to avoid an error in OpenModelica.
</li>
<li>
August 20, 2012, by Michael Wetter:<br/>
Fixed wrong hyperlink in the documentation.
</li>
<li>
October 2, 2008, by Michael Wetter:<br/>
Changed base class to 
<a href=\"modelica://Annex60.Media.Interfaces.PartialSimpleMedium\">
Annex60.Media.Interfaces.PartialSimpleMedium</a> to allow compressibility
to break algebraic equation systems (at the expense of stiffness).
</li>
<li>
September 4, 2008, by Michael Wetter:<br/>
Added implementation for partial function <code>specificInternalEnergy</code>.
</li>
<li>
March 19, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end ConstantPropertyLiquidWater;

    package Interfaces "Package with partial medium models"
      extends Modelica.Icons.InterfacesPackage;

      package Choices "Types, constants to define menu choices"

        type IndependentVariables = enumeration(
          T "Temperature",
          pT "Pressure, Temperature",
          ph "Pressure, Specific Enthalpy",
          phX "Pressure, Specific Enthalpy, Mass Fraction",
          pTX "Pressure, Temperature, Mass Fractions",
          dTX "Density, Temperature, Mass Fractions")
        "Enumeration defining the independent variables of a medium";
        annotation (Documentation(info="<html>
<p>
Enumerations and data types for all types of fluids
</p>

<p>
Note: Reference enthalpy might have to be extended with enthalpy of formation.
</p>
<h4>Implementation</h4>
<p>
This package is a copy from the Modelica Standard Library (MSL) because
MSL 3.2 stores this package in 
<code>Modelica.Media.Interfaces.PartialMedium.Choices</code>, whereas
MSL 3.2.1 stores it in
<code>Modelica.Media.Interfaces.Choices</code> because enumerations
cannot be done through a partial package.
The local copy has done to enable compatibility with both versions.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 17, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Choices;

      partial package PartialSimpleMedium
      "Medium model with linear dependency of u, h from temperature. Most other quantities are constant."

        extends Modelica.Media.Interfaces.PartialPureSubstance(
              ThermoStates=Annex60.Media.Interfaces.Choices.IndependentVariables.pT,
              final singleState=constantDensity,
              reference_p=p0,
              p_default=p0);

        import SI = Modelica.SIunits;
        constant SpecificHeatCapacity cp_const
        "Constant specific heat capacity at constant pressure";
        constant SpecificHeatCapacity cv_const
        "Constant specific heat capacity at constant volume";
        constant Density d_const "Constant density";
        constant DynamicViscosity eta_const "Constant dynamic viscosity";
        constant ThermalConductivity lambda_const
        "Constant thermal conductivity";
        constant VelocityOfSound a_const "Constant velocity of sound";
        constant Temperature T_min "Minimum temperature valid for medium model";
        constant Temperature T_max "Maximum temperature valid for medium model";
        constant Temperature T0=reference_T "Zero enthalpy temperature";
        constant MolarMass MM_const "Molar mass";

        constant FluidConstants[nS] fluidConstants "fluid constants";

        redeclare record extends ThermodynamicState "Thermodynamic state"
          AbsolutePressure p "Absolute pressure of medium";
          Temperature T "Temperature of medium";
        end ThermodynamicState;

        // Compressibility of water (used to break algebraic loops)
        constant Real kappa_const(unit="1/Pa") = 0
        "Compressibility factor at constant temperature";
        constant Modelica.SIunits.AbsolutePressure p0 = 3E5
        "Reference pressure for compressibility and default medium pressure";

    protected
        constant Boolean constantDensity = (kappa_const <= 1E-20)
        "Flag, true if density is modeled as a constant";

    public
        redeclare replaceable model extends BaseProperties
        equation
              assert(T >= T_min and T <= T_max, "
Temperature T (= "         + String(T) + " K) is not
in the allowed range ("         + String(T_min) + " K <= T <= " + String(T_max)
                 + " K)
required from medium model \""         + mediumName + "\".
");

              // h = cp_const*(T-T0);
          h = specificEnthalpy_pTX(p,T,X);
          u = cv_const*(T-T0);
          // original equation d = d_const;
          d = if constantDensity then d_const else d_const * (1+kappa_const*(p-p0));
         // d = d_const * (1+kT*(T-T0)/T0); "this gives large coupled equations"
          R = 0;
          MM = MM_const;
          state.T = T;
          state.p = p;
              annotation (Documentation(info="<html>
<p>
This is the most simple incompressible medium model, where
specific enthalpy h and specific internal energy u are only
a function of temperature T and all other provided medium
quantities are assumed to be constant.
</p>
</html>"));
        end BaseProperties;

        redeclare function setState_pTX
        "Return thermodynamic state from p, T, and X or Xi"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "thermodynamic state record";
        algorithm
          state := ThermodynamicState(p=p,T=T);
        end setState_pTX;

        redeclare function setState_phX
        "Return thermodynamic state from p, h, and X or Xi"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "thermodynamic state record";
        algorithm
          state := ThermodynamicState(p=p,T=temperature_phX(p, h, X));
        end setState_phX;

        redeclare replaceable function setState_psX
        "Return thermodynamic state from p, s, and X or Xi"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "thermodynamic state record";
        algorithm
          state := ThermodynamicState(p=p,T=Modelica.Math.exp(s/cp_const + Modelica.Math.log(T0)))
          "here the incompressible limit is used, with cp as heat capacity";
        end setState_psX;

        redeclare function setState_dTX
        "Return thermodynamic state from d, T, and X or Xi"
          extends Modelica.Icons.Function;
          input Density d "density";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "thermodynamic state record";
        algorithm
          assert(false,"pressure can not be computed from temperature and density for an incompressible fluid!");
        end setState_dTX;

            redeclare function extends setSmoothState
        "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
            algorithm
        state := ThermodynamicState(p=Modelica.Media.Common.smoothStep(
                  x,
                  state_a.p,
                  state_b.p,
                  x_small), T=Modelica.Media.Common.smoothStep(
                  x,
                  state_a.T,
                  state_b.T,
                  x_small));
            end setSmoothState;

        redeclare function extends dynamicViscosity "Return dynamic viscosity"

        algorithm
          eta := eta_const;
        end dynamicViscosity;

        redeclare function extends thermalConductivity
        "Return thermal conductivity"

        algorithm
          lambda := lambda_const;
        end thermalConductivity;

        redeclare function extends pressure "Return pressure"

        algorithm
          p := state.p;
        end pressure;

        redeclare function extends temperature "Return temperature"

        algorithm
          T := state.T;
        end temperature;

        redeclare function extends density "Return density"

        algorithm
          d := if constantDensity then d_const else d_const * (1+kappa_const*(state.p-p0));
        end density;

        redeclare function extends specificEnthalpy "Return specific enthalpy"

        algorithm
          h := cp_const*(state.T-T0);
        end specificEnthalpy;

        redeclare function extends specificHeatCapacityCp
        "Return specific heat capacity at constant pressure"

        algorithm
          cp := cp_const;
        end specificHeatCapacityCp;

        redeclare function extends specificHeatCapacityCv
        "Return specific heat capacity at constant volume"

        algorithm
          cv := cv_const;
        end specificHeatCapacityCv;

        redeclare function extends isentropicExponent
        "Return isentropic exponent"

        algorithm
          gamma := cp_const/cv_const;
        end isentropicExponent;

        redeclare function extends velocityOfSound "Return velocity of sound "

        algorithm
          a := a_const;
        end velocityOfSound;

        redeclare function specificEnthalpy_pTX
        "Return specific enthalpy from p, T, and X or Xi"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input MassFraction X[nX] "Mass fractions";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := cp_const*(T-T0);
        end specificEnthalpy_pTX;

        redeclare function temperature_phX
        "Return temperature from p, h, and X or Xi"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction X[nX] "Mass fractions";
          output Temperature T "Temperature";
        algorithm
          T := T0 + h/cp_const;
        end temperature_phX;

        redeclare function density_phX "Return density from p, h, and X or Xi"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction X[nX] "Mass fractions";
          output Density d "density";
        algorithm
          d := density(setState_phX(p,h,X));
        end density_phX;

        annotation (Documentation(info="<html>
This medium model is identical to 
<a href=\"modelica://Modelica.Media.Interfaces.PartialSimpleMedium\">
Modelica.Media.Interfaces.PartialSimpleMedium</a>, but it allows
to define a compressibility of the medium.
This helps breaking algebraic loops, but the system gets stiff.
The compressibility is defined by the constant <code>kappa_const</code>.
If <code>kappa_const=0</code>, then the density is constant. Otherwise,
the density is
<pre>
  rho(p) = rho(p0) * ( 1 + kappa_const * (p-p0))
</pre>

</html>",       revisions="<html>
<ul>
<li>
September 16, 2010, by Michael Wetter:<br/>
Removed the <code>stateSelect</code> assignment in <pre>
BaseProperties(
    T(stateSelect=if preferredMediumStates then StateSelect.prefer else
                       StateSelect.default),
    p(stateSelect=if preferredMediumStates then StateSelect.prefer else
                       StateSelect.default))
</pre>
as this is now handled in the model
<a href=\"modelica://Annex60.Fluid.MixingVolumes.MixingVolume\">
Annex60.Fluid.MixingVolumes.MixingVolume</a>. The reason for this change is
that the assignment is different for steady-state and dynamic balance.
In the previous implementation, this assignment can cause steady-state models to 
be differentiated in order to obtain <code>T</code> as a state. This resulted
in some cases in large coupled systems of equations that can be avoided
if the <code>stateSelect</code> is not set to <code>StateSelect.prefer</code>
for steady-state models.
</li>
<li>
August 3, 2011, by Michael Wetter:<br/>
Fixed bug in function <code>density</code>, which always returned <code>d_const</code>, regardless
of the constant <code>constantDensity</code>.
</li>
<li>
August 1, 2011, by Michael Wetter:<br/>
Fixed bug in assignment of <code>singleState</code>.
</li>
<li>
September 13, 2010, by Michael Wetter:<br/>
Set default values and reference pressure.
</li>
<li>
February 18, 2010, by Michael Wetter:<br/>
In <a href=\"modelica://Annex60.Media.Interfaces.PartialSimpleMedium.setState_psX\">
setState_psX</a>, replaced
<code>reference_T</code> with <code>T0</code> because enthalpy is defined as zero at <code>T0</code>.
</li>
<li>
October 2, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end PartialSimpleMedium;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains partial medium models that are used
to fix a bug in 
<a href=\"modelica://Modelica.Media.Interfaces.PartialSimpleIdealGasMedium.specificEnthalpy\">
Modelica.Media.Interfaces.PartialSimpleIdealGasMedium.specificEnthalpy</a>.
See
<a href=\"modelica://Annex60.Media.Interfaces.PartialSimpleIdealGasMedium\">
Annex60.Media.Interfaces.PartialSimpleIdealGasMedium</a>
for details.
</p>
</html>"));
    end Interfaces;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains different implementations for
various media.
The media models in this package are
compatible with 
<a href=\"modelica://Modelica.Media\">
Modelica.Media</a> 
but the implementation is in general simpler, which often 
leads to easier numerical problems and better convergence of the
models.
Due to the simplifications, the media model of this package
are generally accurate for a smaller temperature range than the 
models in <a href=\"modelica://Modelica.Media\">
Modelica.Media</a>, but the smaller temperature range may often be 
sufficient for building HVAC applications.
</p>
</html>"));
  end Media;

  package Utilities "Package with utility functions such as for I/O"
    extends Modelica.Icons.Package;

    package Math "Library with functions such as for smoothing"
      extends Modelica.Icons.VariantsPackage;

      package Functions "Package with mathematical functions"
        extends Modelica.Icons.BasesPackage;

        function spliceFunction
            input Real pos "Argument of x > 0";
            input Real neg "Argument of x < 0";
            input Real x "Independent value";
            input Real deltax "Half width of transition interval";
            output Real out "Smoothed value";
      protected
            Real scaledX1;
            Real y;
            constant Real asin1 = Modelica.Math.asin(1);
        algorithm
            scaledX1 := x/deltax;
            if scaledX1 <= -0.999999999 then
              out := neg;
            elseif scaledX1 >= 0.999999999 then
              out := pos;
            else
              y := (Modelica.Math.tanh(Modelica.Math.tan(scaledX1*asin1)) + 1)/2;
              out := pos*y + (1 - y)*neg;
            end if;

            annotation (
        smoothOrder=1,
        derivative=BaseClasses.der_spliceFunction,
        Documentation(info="<html>
<p>
Function to provide a once continuously differentialbe transition between 
to arguments.
</p><p>
The function is adapted from 
<a href=\"modelica://Modelica.Media.Air.MoistAir.Utilities.spliceFunction\">
Modelica.Media.Air.MoistAir.Utilities.spliceFunction</a> and provided here
for easier accessability to model developers.
</html>",         revisions="<html>
<ul>
<li>
May 10, 2013, by Michael Wetter:<br/>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
May 11, 2010, by Michael Wetter:<br/>
Removed default value for transition interval as this is problem dependent.
</li>
<li>
May 20, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end spliceFunction;

        function inverseXRegularized
        "Function that approximates 1/x by a twice continuously differentiable function"
         input Real x "Abscissa value";
         input Real delta(min=0)
          "Abscissa value below which approximation occurs";
         output Real y "Function value";
      protected
         Real delta2 "Delta^2";
         Real x2_d2 "=x^2/delta^2";
        algorithm
          if (abs(x) > delta) then
            y := 1/x;
          else
            delta2 :=delta*delta;
            x2_d2  := x*x/delta2;
            y      := x/delta2 + x*abs(x/delta2/delta*(2 - x2_d2*(3 - x2_d2)));
          end if;

          annotation (
            Documentation(info="<html>
<p>
Function that approximates <i>y=1 &frasl; x</i> 
inside the interval <i>-&delta; &le; x &le; &delta;</i>.
The approximation is twice continuously differentiable with a bounded derivative on the whole 
real line.
<p>
See the package <code>Examples</code> for the graph.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 10, 2013, by Michael Wetter:<br/>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
April 18, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),          smoothOrder=2, Inline=true);
        end inverseXRegularized;

        package BaseClasses
        "Package with base classes for Annex60.Utilities.Math.Functions"
          extends Modelica.Icons.BasesPackage;

          function der_spliceFunction "Derivative of splice function"
              input Real pos;
              input Real neg;
              input Real x;
              input Real deltax=1;
              input Real dpos;
              input Real dneg;
              input Real dx;
              input Real ddeltax=0;
              output Real out;
        protected
              Real scaledX;
              Real scaledX1;
              Real dscaledX1;
              Real y;
              constant Real asin1 = Modelica.Math.asin(1);
          algorithm
              scaledX1 := x/deltax;
              if scaledX1 <= -0.99999999999 then
                out := dneg;
              elseif scaledX1 >= 0.9999999999 then
                out := dpos;
              else
                scaledX := scaledX1*asin1;
                dscaledX1 := (dx - scaledX1*ddeltax)/deltax;
                y := (Modelica.Math.tanh(Modelica.Math.tan(scaledX)) + 1)/2;
                out := dpos*y + (1 - y)*dneg;
                out := out + (pos - neg)*dscaledX1*asin1/2/(
                  Modelica.Math.cosh(Modelica.Math.tan(scaledX))*Modelica.Math.cos(
                  scaledX))^2;
              end if;

          annotation (
          Documentation(
          info="<html>
<p>
Implementation of the first derivative of the function
<a href=\"modelica://Annex60.Utilities.Math.Functions.spliceFunction\">
Annex60.Utilities.Math.Functions.spliceFunction</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
May 10, 2013, by Michael Wetter:<br/>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
April 7, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end der_spliceFunction;
        annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Annex60.Utilities.Math.Functions\">Annex60.Utilities.Math.Functions</a>.
</p>
</html>"));
        end BaseClasses;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains functions for commonly used
mathematical operations. The functions are used in 
the blocks
<a href=\"modelica://Annex60.Utilities.Math\">
Annex60.Utilities.Math</a>.
</p>
</html>"));
      end Functions;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains blocks and functions for commonly used
mathematical operations. 
The classes in this package augment the classes
<a href=\"modelica://Modelica.Blocks\">
Modelica.Blocks</a>.
</p>
</html>"));
    end Math;
  annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains utility models such as for thermal comfort calculation, input/output, co-simulation, psychrometric calculations and various functions that are used throughout the library.
</p>
</html>"));
  end Utilities;
annotation (
preferredView="info",
version="0.1",
versionBuild=0,
versionDate="2013-09-20",
dateModified = "2013-09-20",
uses(Modelica(version="3.2")),
preferredView="info",
Documentation(info="<html>
<p>
The <code>Annex60</code> library is a free library
that provides basic classes for the development of
Modelica libraries for building and community energy and control systems. 
Many models are based on models from the package
<code>Modelica.Fluid</code> and use
the same ports to ensure compatibility with the Modelica Standard
Library.
</p>
<p>
The web page for this library is
<a href=\"https://github.com/iea-annex60/modelica-annex60\">https://github.com/iea-annex60/modelica-annex60</a>.
Contributions to further advance the library are welcomed.
Contributions may not only be in the form of model development, but also
through model use, model testing,
requirements definition or providing feedback regarding the model applicability
to solve specific problems.
</p>
</html>"));
end Annex60;

package Modelica "Modelica Standard Library (Version 3.2)"
extends Modelica.Icons.Package;

  package Blocks
  "Library of basic input/output control blocks (continuous, discrete, logical, table blocks)"
  import SI = Modelica.SIunits;
  extends Modelica.Icons.Package;

    package Continuous
    "Library of continuous control blocks with internal states"
      import Modelica.Blocks.Interfaces;
      import Modelica.SIunits;
      extends Modelica.Icons.Package;

      block Filter
      "Continuous low pass, high pass, band pass or band stop IIR-filter of type CriticalDamping, Bessel, Butterworth or ChebyshevI"
        import Modelica.Blocks.Continuous.Internal;

        extends Modelica.Blocks.Interfaces.SISO;

        parameter Modelica.Blocks.Types.AnalogFilter analogFilter=Modelica.Blocks.Types.AnalogFilter.CriticalDamping
        "Analog filter characteristics (CriticalDamping/Bessel/Butterworth/ChebyshevI)";
        parameter Modelica.Blocks.Types.FilterType filterType=Modelica.Blocks.Types.FilterType.LowPass
        "Type of filter (LowPass/HighPass/BandPass/BandStop)";
        parameter Integer order(min=1) = 2 "Order of filter";
        parameter Modelica.SIunits.Frequency f_cut "Cut-off frequency";
        parameter Real gain=1.0
        "Gain (= amplitude of frequency response at zero frequency)";
        parameter Real A_ripple(unit="dB") = 0.5
        "Pass band ripple for Chebyshev filter (otherwise not used); > 0 required"
          annotation(Dialog(enable=analogFilter==Modelica.Blocks.Types.AnalogFilter.ChebyshevI));
        parameter Modelica.SIunits.Frequency f_min=0
        "Band of band pass/stop filter is f_min (A=-3db*gain) .. f_cut (A=-3db*gain)"
          annotation(Dialog(enable=filterType == Modelica.Blocks.Types.FilterType.BandPass or
                                   filterType == Modelica.Blocks.Types.FilterType.BandStop));
        parameter Boolean normalized=true
        "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";
        parameter Modelica.Blocks.Types.Init init=Modelica.Blocks.Types.Init.SteadyState
        "Type of initialization (no init/steady state/initial state/initial output)"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        final parameter Integer nx = if filterType == Modelica.Blocks.Types.FilterType.LowPass or
                                        filterType == Modelica.Blocks.Types.FilterType.HighPass then
                                        order else 2*order;
        parameter Real x_start[nx] = zeros(nx)
        "Initial or guess values of states"
          annotation(Dialog(tab="Advanced"));
        parameter Real y_start = 0 "Initial value of output"
          annotation(Dialog(tab="Advanced"));
        parameter Real u_nominal = 1.0
        "Nominal value of input (used for scaling the states)"
        annotation(Dialog(tab="Advanced"));
        Modelica.Blocks.Interfaces.RealOutput x[nx] "Filter states";

    protected
        parameter Integer ncr = if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
                                   order else mod(order,2);
        parameter Integer nc0 = if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
                                   0 else integer(order/2);
        parameter Integer na = if filterType == Modelica.Blocks.Types.FilterType.BandPass or
                                  filterType == Modelica.Blocks.Types.FilterType.BandStop then order else
                               if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
                                  0 else integer(order/2);
        parameter Integer nr = if filterType == Modelica.Blocks.Types.FilterType.BandPass or
                                  filterType == Modelica.Blocks.Types.FilterType.BandStop then 0 else
                               if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
                                  order else mod(order,2);

        // Coefficients of prototype base filter (low pass filter with w_cut = 1 rad/s)
        parameter Real cr[ncr](each fixed=false);
        parameter Real c0[nc0](each fixed=false);
        parameter Real c1[nc0](each fixed=false);

        // Coefficients for differential equations.
        parameter Real r[nr](each fixed=false);
        parameter Real a[na](each fixed=false);
        parameter Real b[na](each fixed=false);
        parameter Real ku[na](each fixed=false);
        parameter Real k1[if filterType == Modelica.Blocks.Types.FilterType.LowPass then 0 else na](
                       each fixed = false);
        parameter Real k2[if filterType == Modelica.Blocks.Types.FilterType.LowPass then 0 else na](
                       each fixed = false);

        // Auxiliary variables
        Real uu[na+nr+1];

      initial equation
         if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
            cr = Internal.Filter.base.CriticalDamping(order, normalized);
         elseif analogFilter == Modelica.Blocks.Types.AnalogFilter.Bessel then
            (cr,c0,c1) = Internal.Filter.base.Bessel(order, normalized);
         elseif analogFilter == Modelica.Blocks.Types.AnalogFilter.Butterworth then
            (cr,c0,c1) = Internal.Filter.base.Butterworth(order, normalized);
         elseif analogFilter == Modelica.Blocks.Types.AnalogFilter.ChebyshevI then
            (cr,c0,c1) = Internal.Filter.base.ChebyshevI(order, A_ripple, normalized);
         end if;

         if filterType == Modelica.Blocks.Types.FilterType.LowPass then
            (r,a,b,ku) = Internal.Filter.roots.lowPass(cr,c0,c1,f_cut);
         elseif filterType == Modelica.Blocks.Types.FilterType.HighPass then
            (r,a,b,ku,k1,k2) = Internal.Filter.roots.highPass(cr,c0,c1,f_cut);
         elseif filterType == Modelica.Blocks.Types.FilterType.BandPass then
            (a,b,ku,k1,k2) = Internal.Filter.roots.bandPass(cr,c0,c1,f_min,f_cut);
         elseif filterType == Modelica.Blocks.Types.FilterType.BandStop then
            (a,b,ku,k1,k2) = Internal.Filter.roots.bandStop(cr,c0,c1,f_min,f_cut);
         end if;

         if init == Modelica.Blocks.Types.Init.InitialState then
            x = x_start;
         elseif init == Modelica.Blocks.Types.Init.SteadyState then
            der(x) = zeros(nx);
         elseif init == Modelica.Blocks.Types.Init.InitialOutput then
            y = y_start;
            if nx > 1 then
               der(x[1:nx-1]) = zeros(nx-1);
            end if;
         end if;

      equation
         assert(u_nominal > 0, "u_nominal > 0 required");
         assert(filterType == Modelica.Blocks.Types.FilterType.LowPass or
                filterType == Modelica.Blocks.Types.FilterType.HighPass or
                f_min > 0, "f_min > 0 required for band pass and band stop filter");
         assert(A_ripple > 0, "A_ripple > 0 required");
         assert(f_cut > 0, "f_cut > 0  required");

         /* All filters have the same basic differential equations:
        Real poles:
           der(x) = r*x - r*u
        Complex conjugate poles:
           der(x1) = a*x1 - b*x2 + ku*u;
           der(x2) = b*x1 + a*x2;
   */
         uu[1] = u/u_nominal;
         for i in 1:nr loop
            der(x[i]) = r[i]*(x[i] - uu[i]);
         end for;
         for i in 1:na loop
            der(x[nr+2*i-1]) = a[i]*x[nr+2*i-1] - b[i]*x[nr+2*i] + ku[i]*uu[nr+i];
            der(x[nr+2*i])   = b[i]*x[nr+2*i-1] + a[i]*x[nr+2*i];
         end for;

         // The output equation is different for the different filter types
         if filterType == Modelica.Blocks.Types.FilterType.LowPass then
            /* Low pass filter
           Real poles             :  y = x
           Complex conjugate poles:  y = x2
      */
            for i in 1:nr loop
               uu[i+1] = x[i];
            end for;
            for i in 1:na loop
               uu[nr+i+1] = x[nr+2*i];
            end for;

         elseif filterType == Modelica.Blocks.Types.FilterType.HighPass then
            /* High pass filter
           Real poles             :  y = -x + u;
           Complex conjugate poles:  y = k1*x1 + k2*x2 + u;
      */
            for i in 1:nr loop
               uu[i+1] = -x[i] + uu[i];
            end for;
            for i in 1:na loop
               uu[nr+i+1] = k1[i]*x[nr+2*i-1] + k2[i]*x[nr+2*i] + uu[nr+i];
            end for;

         elseif filterType == Modelica.Blocks.Types.FilterType.BandPass then
            /* Band pass filter
           Complex conjugate poles:  y = k1*x1 + k2*x2;
      */
            for i in 1:na loop
               uu[nr+i+1] = k1[i]*x[nr+2*i-1] + k2[i]*x[nr+2*i];
            end for;

         elseif filterType == Modelica.Blocks.Types.FilterType.BandStop then
            /* Band pass filter
           Complex conjugate poles:  y = k1*x1 + k2*x2 + u;
      */
            for i in 1:na loop
               uu[nr+i+1] = k1[i]*x[nr+2*i-1] + k2[i]*x[nr+2*i] + uu[nr+i];
            end for;

         else
            assert(false, "filterType (= " + String(filterType) + ") is unknown");
            uu = zeros(na+nr+1);
         end if;

         y = (gain*u_nominal)*uu[nr+na+1];

        annotation (
          Window(
            x=0.27,
            y=0.1,
            width=0.57,
            height=0.75),
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={
              Line(points={{-80,80},{-80,-88}}, color={192,192,192}),
              Polygon(
                points={{-80,92},{-88,70},{-72,70},{-80,90},{-80,92}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-90,-78},{82,-78}}, color={192,192,192}),
              Polygon(
                points={{90,-78},{68,-70},{68,-86},{90,-78}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-66,90},{88,52}},
                lineColor={192,192,192},
                textString="%order"),
              Text(
                extent={{-138,-110},{162,-140}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid,
                textString="f_cut=%f_cut"),
              Line(points={{22,10},{14,18},{6,22},{-12,28},{-80,28}}, color={0,0,127}),
              Rectangle(
                extent={{-80,-78},{22,10}},
                lineColor={160,160,164},
                fillColor={255,255,255},
                fillPattern=FillPattern.Backward),
              Line(points={{22,10},{30,-2},{36,-20},{40,-32},{44,-58},{46,-78}})}),
          Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics),
          Documentation(info="<html>

<p>
This blocks models various types of filters:
</p>

<blockquote>
<b>low pass, high pass, band pass, and band stop filters</b>
</blockquote>

<p>
using various filter characteristics:
</p>

<blockquote>
<b>CriticalDamping, Bessel, Butterworth, Chebyshev Type I filters</b>
</blockquote>

<p>
By default, a filter block is initialized in <b>steady-state</b>, in order to
avoid unwanted osciallations at the beginning. In special cases, it might be
useful to select one of the other initialization options under tab
\"Advanced\".
</p>

<p>
Typical frequency responses for the 4 supported low pass filter types
are shown in the next figure:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/LowPassOrder4Filters.png\">
</blockquote>

<p>
The step responses of the same low pass filters are shown in the next figure,
starting from a steady state initial filter with initial input = 0.2:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/LowPassOrder4FiltersStepResponse.png\">
</blockquote>

<p>
Obviously, the frequency responses give a somewhat wrong impression
of the filter characteristics: Although Butterworth and Chebyshev
filters have a significantly steeper magnitude as the
CriticalDamping and Bessel filters, the step responses of
the latter ones are much better. This means for example, that
a CriticalDamping or a Bessel filter should be selected,
if a filter is mainly used to make a non-linear inverse model
realizable.
</p>

<p>
Typical frequency responses for the 4 supported high pass filter types
are shown in the next figure:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/HighPassOrder4Filters.png\">
</blockquote>

<p>
The corresponding step responses of these high pass filters are
shown in the next figure:
</p>
<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/HighPassOrder4FiltersStepResponse.png\">
</blockquote>

<p>
All filters are available in <b>normalized</b> (default) and non-normalized form.
In the normalized form, the amplitude of the filter transfer function
at the cut-off frequency f_cut is -3 dB (= 10^(-3/20) = 0.70794..).
Note, when comparing the filters of this function with other software systems,
the setting of \"normalized\" has to be selected appropriately. For example, the signal processing
toolbox of Matlab provides the filters in non-normalized form and
therefore a comparision makes only sense, if normalized = <b>false</b>
is set. A normalized filter is usually better suited for applications,
since filters of different orders are \"comparable\",
whereas non-normalized filters usually require to adapt the
cut-off frequency, when the order of the filter is changed.
See a comparision of \"normalized\" and \"non-normalized\" filters at hand of
CriticalDamping filters of order 1,2,3:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/CriticalDampingNormalized.png\">
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/CriticalDampingNonNormalized.png\">
</p>

<h4>Implementation</h4>

<p>
The filters are implemented in the following, reliable way:
</p>

<ol>
<li> A prototype low pass filter with a cut-off angular frequency of 1 rad/s is constructed
     from the desired analogFilter and the desired normalization.</li>

<li> This prototype low pass filter is transformed to the desired filterType and the
     desired cut-off frequency f_cut using a transformation on the Laplace variable \"s\".</li>

<li> The resulting first and second order transfer functions are implemented in
     state space form, using the \"eigen value\" representation of a transfer function:
     <pre>

  // second order block with eigen values: a +/- jb
  <b>der</b>(x1) = a*x1 - b*x2 + (a^2 + b^2)/b*u;
  <b>der</b>(x2) = b*x1 + a*x2;
       y  = x2;
     </pre>
     The dc-gain from the input to the output of this block is one and the selected
     states are in the order of the input (if \"u\" is in the order of \"one\", then the
     states are also in the order of \"one\"). In the \"Advanced\" tab, a \"nominal\" value for
     the input \"u\" can be given. If appropriately selected, the states are in the order of \"one\" and
     then step-size control is always appropriate.</li>
</ol>

<h4>References</h4>

<dl>
<dt>Tietze U., and Schenk C. (2002):</dt>
<dd> <b>Halbleiter-Schaltungstechnik</b>.
     Springer Verlag, 12. Auflage, pp. 815-852.</dd>
</dl>

</html>
",     revisions="<html>
<dl>
  <dt><b>Main Author:</b></dt>
  <dd><a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>,
      DLR Oberpfaffenhofen.</dd>
  </dt>
</dl>

<h4>Acknowledgement</h4>

<p>
The development of this block was partially funded by BMBF within the
     <a href=\"http://www.eurosyslib.com/\">ITEA2 EUROSYSLIB</a>
      project.
</p>

</html>"));
      end Filter;

      package Internal
      "Internal utility functions and blocks that should not be directly utilized by the user"
          extends Modelica.Icons.Package;

        package Filter
        "Internal utility functions for filters that should not be directly used"
            extends Modelica.Icons.Package;

          package base
          "Prototype low pass filters with cut-off frequency of 1 rad/s (other filters are derived by transformation from these base filters)"
              extends Modelica.Icons.Package;

          function CriticalDamping
            "Return base filter coefficients of CriticalDamping filter (= low pass filter with w_cut = 1 rad/s)"

            input Integer order(min=1) "Order of filter";
            input Boolean normalized=true
              "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";

            output Real cr[order] "Coefficients of real poles";
          protected
            Real alpha=1.0 "Frequency correction factor";
            Real alpha2 "= alpha*alpha";
            Real den1[order]
              "[p] coefficients of denominator first order polynomials (a*p + 1)";
            Real den2[0,2]
              "[p^2, p] coefficients of denominator second order polynomials (b*p^2 + a*p + 1)";
            Real c0[0] "Coefficients of s^0 term if conjugate complex pole";
            Real c1[0] "Coefficients of s^1 term if conjugate complex pole";
          algorithm
            if normalized then
               // alpha := sqrt(2^(1/order) - 1);
               alpha := sqrt(10^(3/10/order)-1);
            else
               alpha := 1.0;
            end if;

            for i in 1:order loop
               den1[i] := alpha;
            end for;

            // Determine polynomials with highest power of s equal to one
              (cr,c0,c1) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.toHighestPowerOne(
                den1, den2);

            annotation (Documentation(info="<html>

</html> "));
          end CriticalDamping;

          function Bessel
            "Return base filter coefficients of Bessel filter (= low pass filter with w_cut = 1 rad/s)"

            input Integer order(min=1) "Order of filter";
            input Boolean normalized=true
              "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";

            output Real cr[mod(order, 2)] "Coefficient of real pole";
            output Real c0[integer(order/2)]
              "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[integer(order/2)]
              "Coefficients of s^1 term if conjugate complex pole";
          protected
            Integer n_den2=size(c0, 1);
            Real alpha=1.0 "Frequency correction factor";
            Real alpha2 "= alpha*alpha";
            Real den1[size(cr,1)]
              "[p] coefficients of denominator first order polynomials (a*p + 1)";
            Real den2[n_den2,2]
              "[p^2, p] coefficients of denominator second order polynomials (b*p^2 + a*p + 1)";
          algorithm
              (den1,den2,alpha) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.BesselBaseCoefficients(
                order);
            if not normalized then
               alpha2 := alpha*alpha;
               for i in 1:n_den2 loop
                 den2[i, 1] := den2[i, 1]*alpha2;
                 den2[i, 2] := den2[i, 2]*alpha;
               end for;
               if size(cr,1) == 1 then
                 den1[1] := den1[1]*alpha;
               end if;
               end if;

            // Determine polynomials with highest power of s equal to one
              (cr,c0,c1) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.toHighestPowerOne(
                den1, den2);

            annotation (Documentation(info="<html>

</html> "));
          end Bessel;

          function Butterworth
            "Return base filter coefficients of Butterwort filter (= low pass filter with w_cut = 1 rad/s)"

            input Integer order(min=1) "Order of filter";
            input Boolean normalized=true
              "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";

            output Real cr[mod(order, 2)] "Coefficient of real pole";
            output Real c0[integer(order/2)]
              "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[integer(order/2)]
              "Coefficients of s^1 term if conjugate complex pole";
          protected
            Integer n_den2=size(c0, 1);
            Real alpha=1.0 "Frequency correction factor";
            Real alpha2 "= alpha*alpha";
            Real den1[size(cr,1)]
              "[p] coefficients of denominator first order polynomials (a*p + 1)";
            Real den2[n_den2,2]
              "[p^2, p] coefficients of denominator second order polynomials (b*p^2 + a*p + 1)";
            constant Real pi=Modelica.Constants.pi;
          algorithm
            for i in 1:n_den2 loop
              den2[i, 1] := 1.0;
              den2[i, 2] := -2*Modelica.Math.cos(pi*(0.5 + (i - 0.5)/order));
            end for;
            if size(cr,1) == 1 then
              den1[1] := 1.0;
            end if;

            /* Transformation of filter transfer function with "new(p) = alpha*p"
     in order that the filter transfer function has an amplitude of
     -3 db at the cutoff frequency
  */
            /*
    if normalized then
      alpha := Internal.normalizationFactor(den1, den2);
      alpha2 := alpha*alpha;
      for i in 1:n_den2 loop
        den2[i, 1] := den2[i, 1]*alpha2;
        den2[i, 2] := den2[i, 2]*alpha;
      end for;
      if size(cr,1) == 1 then
        den1[1] := den1[1]*alpha;
      end if;
    end if;
  */

            // Determine polynomials with highest power of s equal to one
              (cr,c0,c1) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.toHighestPowerOne(
                den1, den2);

            annotation (Documentation(info="<html>

</html> "));
          end Butterworth;

          function ChebyshevI
            "Return base filter coefficients of Chebyshev I filter (= low pass filter with w_cut = 1 rad/s)"
              import Modelica.Math.*;

            input Integer order(min=1) "Order of filter";
            input Real A_ripple = 0.5 "Pass band ripple in [dB]";
            input Boolean normalized=true
              "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";

            output Real cr[mod(order, 2)] "Coefficient of real pole";
            output Real c0[integer(order/2)]
              "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[integer(order/2)]
              "Coefficients of s^1 term if conjugate complex pole";
          protected
            Real epsilon;
            Real fac;
            Integer n_den2=size(c0, 1);
            Real alpha=1.0 "Frequency correction factor";
            Real alpha2 "= alpha*alpha";
            Real den1[size(cr,1)]
              "[p] coefficients of denominator first order polynomials (a*p + 1)";
            Real den2[n_den2,2]
              "[p^2, p] coefficients of denominator second order polynomials (b*p^2 + a*p + 1)";
            constant Real pi=Modelica.Constants.pi;
          algorithm
              epsilon := sqrt(10^(A_ripple/10) - 1);
              fac := asinh(1/epsilon)/order;

              if size(cr,1) == 0 then
                 for i in 1:n_den2 loop
                    den2[i,1] :=1/(cosh(fac)^2 - cos((2*i - 1)*pi/(2*order))^2);
                    den2[i,2] :=2*den2[i, 1]*sinh(fac)*cos((2*i - 1)*pi/(2*order));
                 end for;
              else
                 den1[1] := 1/sinh(fac);
                 for i in 1:n_den2 loop
                    den2[i,1] :=1/(cosh(fac)^2 - cos(i*pi/order)^2);
                    den2[i,2] :=2*den2[i, 1]*sinh(fac)*cos(i*pi/order);
                 end for;
              end if;

              /* Transformation of filter transfer function with "new(p) = alpha*p"
       in order that the filter transfer function has an amplitude of
       -3 db at the cutoff frequency
    */
              if normalized then
                alpha :=
                  Modelica.Blocks.Continuous.Internal.Filter.Utilities.normalizationFactor(
                  den1, den2);
                alpha2 := alpha*alpha;
                for i in 1:n_den2 loop
                  den2[i, 1] := den2[i, 1]*alpha2;
                  den2[i, 2] := den2[i, 2]*alpha;
                end for;
                if size(cr,1) == 1 then
                  den1[1] := den1[1]*alpha;
                end if;
              end if;

            // Determine polynomials with highest power of s equal to one
              (cr,c0,c1) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.toHighestPowerOne(
                den1, den2);

            annotation (Documentation(info="<html>

</html> "));
          end ChebyshevI;
          end base;

          package coefficients "Filter coefficients"
              extends Modelica.Icons.Package;

          function lowPass
            "Return low pass filter coefficients at given cut-off frequency"

            input Real cr_in[:] "Coefficients of real poles";
            input Real c0_in[:]
              "Coefficients of s^0 term if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
              "Coefficients of s^1 term if conjugate complex pole";
            input Modelica.SIunits.Frequency f_cut "Cut-off frequency";

            output Real cr[size(cr_in,1)] "Coefficient of real pole";
            output Real c0[size(c0_in,1)]
              "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[size(c0_in,1)]
              "Coefficients of s^1 term if conjugate complex pole";

          protected
            constant Real pi=Modelica.Constants.pi;
            Modelica.SIunits.AngularVelocity w_cut=2*pi*f_cut
              "Cut-off angular frequency";
            Real w_cut2=w_cut*w_cut;

          algorithm
            assert(f_cut > 0, "Cut-off frequency f_cut must be positive");

            /* Change filter coefficients according to transformation new(s) = s/w_cut
     s + cr           -> (s/w) + cr              = (s + w*cr)/w
     s^2 + c1*s + c0  -> (s/w)^2 + c1*(s/w) + c0 = (s^2 + (c1*w)*s + (c0*w^2))/w^2
  */
            cr := w_cut*cr_in;
            c1 := w_cut*c1_in;
            c0 := w_cut2*c0_in;

            annotation (Documentation(info="<html>

</html> "));
          end lowPass;

          function highPass
            "Return high pass filter coefficients at given cut-off frequency"

            input Real cr_in[:] "Coefficients of real poles";
            input Real c0_in[:]
              "Coefficients of s^0 term if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
              "Coefficients of s^1 term if conjugate complex pole";
            input Modelica.SIunits.Frequency f_cut "Cut-off frequency";

            output Real cr[size(cr_in,1)] "Coefficient of real pole";
            output Real c0[size(c0_in,1)]
              "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[size(c0_in,1)]
              "Coefficients of s^1 term if conjugate complex pole";

          protected
            constant Real pi=Modelica.Constants.pi;
            Modelica.SIunits.AngularVelocity w_cut=2*pi*f_cut
              "Cut-off angular frequency";
            Real w_cut2=w_cut*w_cut;

          algorithm
            assert(f_cut > 0, "Cut-off frequency f_cut must be positive");

            /* Change filter coefficients according to transformation: new(s) = 1/s
        1/(s + cr)          -> 1/(1/s + cr)                = (1/cr)*s / (s + (1/cr))
        1/(s^2 + c1*s + c0) -> 1/((1/s)^2 + c1*(1/s) + c0) = (1/c0)*s^2 / (s^2 + (c1/c0)*s + 1/c0)

     Check whether transformed roots are also conjugate complex:
        c0 - c1^2/4 > 0  -> (1/c0) - (c1/c0)^2 / 4
                            = (c0 - c1^2/4) / c0^2 > 0
        It is therefore guaranteed that the roots remain conjugate complex

     Change filter coefficients according to transformation new(s) = s/w_cut
        s + 1/cr                -> (s/w) + 1/cr                   = (s + w/cr)/w
        s^2 + (c1/c0)*s + 1/c0  -> (s/w)^2 + (c1/c0)*(s/w) + 1/c0 = (s^2 + (w*c1/c0)*s + (w^2/c0))/w^2
  */
            for i in 1:size(cr_in,1) loop
               cr[i] := w_cut/cr_in[i];
            end for;

            for i in 1:size(c0_in,1) loop
               c0[i] := w_cut2/c0_in[i];
               c1[i] := w_cut*c1_in[i]/c0_in[i];
            end for;

            annotation (Documentation(info="<html>

</html> "));
          end highPass;

          function bandPass
            "Return band pass filter coefficients at given cut-off frequency"

            input Real cr_in[:] "Coefficients of real poles";
            input Real c0_in[:]
              "Coefficients of s^0 term if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
              "Coefficients of s^1 term if conjugate complex pole";
            input Modelica.SIunits.Frequency f_min
              "Band of band pass filter is f_min (A=-3db) .. f_max (A=-3db)";
            input Modelica.SIunits.Frequency f_max "Upper band frequency";

            output Real cr[0] "Coefficient of real pole";
            output Real c0[size(cr_in,1) + 2*size(c0_in,1)]
              "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[size(cr_in,1) + 2*size(c0_in,1)]
              "Coefficients of s^1 term if conjugate complex pole";
            output Real cn "Numerator coefficient of the PT2 terms";
          protected
            constant Real pi=Modelica.Constants.pi;
            Modelica.SIunits.Frequency f0 = sqrt(f_min*f_max);
            Modelica.SIunits.AngularVelocity w_cut=2*pi*f0
              "Cut-off angular frequency";
            Modelica.SIunits.AngularVelocity w_band = (f_max - f_min) / f0;
            Real w_cut2=w_cut*w_cut;
            Real c;
            Real alpha;
            Integer j;
          algorithm
            assert(f_min > 0 and f_min < f_max, "Band frequencies f_min and f_max are wrong");

              /* The band pass filter is derived from the low pass filter by
       the transformation new(s) = (s + 1/s)/w   (w = w_band = (f_max - f_min)/sqrt(f_max*f_min) )

       1/(s + cr)         -> 1/(s/w + 1/s/w) + cr)
                             = w*s / (s^2 + cr*w*s + 1)

       1/(s^2 + c1*s + c0) -> 1/( (s+1/s)^2/w^2 + c1*(s + 1/s)/w + c0 )
                              = 1 / ( s^2 + 1/s^2 + 2)/w^2 + (s + 1/s)*c1/w + c0 )
                              = w^2*s^2 / (s^4 + 2*s^2 + 1 + (s^3 + s)*c1*w + c0*w^2*s^2)
                              = w^2*s^2 / (s^4 + c1*w*s^3 + (2+c0*w^2)*s^2 + c1*w*s + 1)

                              Assume the following description with PT2:
                              = w^2*s^2 /( (s^2 + s*(c/alpha) + 1/alpha^2)*
                                           (s^2 + s*(c*alpha) + alpha^2) )
                              = w^2*s^2 / ( s^4 + c*(alpha + 1/alpha)*s^3
                                                + (alpha^2 + 1/alpha^2 + c^2)*s^2
                                                + c*(alpha + 1/alpha)*s + 1 )

                              and therefore:
                                c*(alpha + 1/alpha) = c1*w       -> c = c1*w / (alpha + 1/alpha)
                                                                      = c1*w*alpha/(1+alpha^2)
                                alpha^2 + 1/alpha^2 + c^2 = 2+c0*w^2 -> equation to determine alpha
                                alpha^4 + 1 + c1^2*w^2*alpha^4/(1+alpha^2)^2 = (2+c0*w^2)*alpha^2
                                or z = alpha^2
                                z^2 + c^1^2*w^2*z^2/(1+z)^2 - (2+c0*w^2)*z + 1 = 0

     Check whether roots remain conjugate complex
        c0 - (c1/2)^2 > 0:    1/alpha^2 - (c/alpha)^2/4
                              = 1/alpha^2*(1 - c^2/4)    -> not possible to figure this out

     Afterwards, change filter coefficients according to transformation new(s) = s/w_cut
        w_band*s/(s^2 + c1*s + c0)  -> w_band*(s/w)/((s/w)^2 + c1*(s/w) + c0 =
                                       (w_band/w)*s/(s^2 + (c1*w)*s + (c0*w^2))/w^2) =
                                       (w_band*w)*s/(s^2 + (c1*w)*s + (c0*w^2))
    */
              for i in 1:size(cr_in,1) loop
                 c1[i] := w_cut*cr_in[i]*w_band;
                 c0[i] := w_cut2;
              end for;

              for i in 1:size(c1_in,1) loop
                alpha :=
                  Modelica.Blocks.Continuous.Internal.Filter.Utilities.bandPassAlpha(
                        c1_in[i],
                        c0_in[i],
                        w_band);
                 c       := c1_in[i]*w_band / (alpha + 1/alpha);
                 j       := size(cr_in,1) + 2*i - 1;
                 c1[j]   := w_cut*c/alpha;
                 c1[j+1] := w_cut*c*alpha;
                 c0[j]   := w_cut2/alpha^2;
                 c0[j+1] := w_cut2*alpha^2;
              end for;

              cn :=w_band*w_cut;

            annotation (Documentation(info="<html>

</html> "));
          end bandPass;

          function bandStop
            "Return band stop filter coefficients at given cut-off frequency"

            input Real cr_in[:] "Coefficients of real poles";
            input Real c0_in[:]
              "Coefficients of s^0 term if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
              "Coefficients of s^1 term if conjugate complex pole";
            input Modelica.SIunits.Frequency f_min
              "Band of band stop filter is f_min (A=-3db) .. f_max (A=-3db)";
            input Modelica.SIunits.Frequency f_max "Upper band frequency";

            output Real cr[0] "Coefficient of real pole";
            output Real c0[size(cr_in,1) + 2*size(c0_in,1)]
              "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[size(cr_in,1) + 2*size(c0_in,1)]
              "Coefficients of s^1 term if conjugate complex pole";
          protected
            constant Real pi=Modelica.Constants.pi;
            Modelica.SIunits.Frequency f0 = sqrt(f_min*f_max);
            Modelica.SIunits.AngularVelocity w_cut=2*pi*f0
              "Cut-off angular frequency";
            Modelica.SIunits.AngularVelocity w_band = (f_max - f_min) / f0;
            Real w_cut2=w_cut*w_cut;
            Real c;
            Real ww;
            Real alpha;
            Integer j;
          algorithm
            assert(f_min > 0 and f_min < f_max, "Band frequencies f_min and f_max are wrong");

              /* The band pass filter is derived from the low pass filter by
       the transformation new(s) = (s + 1/s)/w   (w = w_band = (f_max - f_min)/sqrt(f_max*f_min) )

       1/(s + cr)         -> 1/(s/w + 1/s/w) + cr)
                             = w*s / (s^2 + cr*w*s + 1)

       1/(s^2 + c1*s + c0) -> 1/( (s+1/s)^2/w^2 + c1*(s + 1/s)/w + c0 )
                              = 1 / ( s^2 + 1/s^2 + 2)/w^2 + (s + 1/s)*c1/w + c0 )
                              = w^2*s^2 / (s^4 + 2*s^2 + 1 + (s^3 + s)*c1*w + c0*w^2*s^2)
                              = w^2*s^2 / (s^4 + c1*w*s^3 + (2+c0*w^2)*s^2 + c1*w*s + 1)

                              Assume the following description with PT2:
                              = w^2*s^2 /( (s^2 + s*(c/alpha) + 1/alpha^2)*
                                           (s^2 + s*(c*alpha) + alpha^2) )
                              = w^2*s^2 / ( s^4 + c*(alpha + 1/alpha)*s^3
                                                + (alpha^2 + 1/alpha^2 + c^2)*s^2
                                                + c*(alpha + 1/alpha)*s + 1 )

                              and therefore:
                                c*(alpha + 1/alpha) = c1*w       -> c = c1*w / (alpha + 1/alpha)
                                                                      = c1*w*alpha/(1+alpha^2)
                                alpha^2 + 1/alpha^2 + c^2 = 2+c0*w^2 -> equation to determine alpha
                                alpha^4 + 1 + c1^2*w^2*alpha^4/(1+alpha^2)^2 = (2+c0*w^2)*alpha^2
                                or z = alpha^2
                                z^2 + c^1^2*w^2*z^2/(1+z)^2 - (2+c0*w^2)*z + 1 = 0

       The band stop filter is derived from the low pass filter by
       the transformation new(s) = w/( (s + 1/s) )   (w = w_band = (f_max - f_min)/sqrt(f_max*f_min) )

       cr/(s + cr)         -> 1/( w/(s + 1/s) ) + cr)
                              = (s^2 + 1) / (s^2 + (w/cr)*s + 1)

       c0/(s^2 + c1*s + c0) -> c0/( w^2/(s + 1/s)^2 + c1*w/(s + 1/s) + c0 )
                               = c0*(s^2 + 1)^2 / (s^4 + c1*w*s^3/c0 + (2+w^2/b)*s^2 + c1*w*s/c0 + 1)

                               Assume the following description with PT2:
                               = c0*(s^2 + 1)^2 / ( (s^2 + s*(c/alpha) + 1/alpha^2)*
                                                    (s^2 + s*(c*alpha) + alpha^2) )
                               = c0*(s^2 + 1)^2 / (  s^4 + c*(alpha + 1/alpha)*s^3
                                                         + (alpha^2 + 1/alpha^2 + c^2)*s^2
                                                         + c*(alpha + 1/alpha)*p + 1 )

                            and therefore:
                              c*(alpha + 1/alpha) = c1*w/b         -> c = c1*w/(c0*(alpha + 1/alpha))
                              alpha^2 + 1/alpha^2 + c^2 = 2+w^2/c0 -> equation to determine alpha
                              alpha^4 + 1 + (c1*w/c0*alpha^2)^2/(1+alpha^2)^2 = (2+w^2/c0)*alpha^2
                              or z = alpha^2
                              z^2 + (c1*w/c0*z)^2/(1+z)^2 - (2+w^2/c0)*z + 1 = 0

                            same as:  ww = w/c0
                              z^2 + (c1*ww*z)^2/(1+z)^2 - (2+c0*ww)*z + 1 = 0  -> same equation as for BandPass

     Afterwards, change filter coefficients according to transformation new(s) = s/w_cut
        c0*(s^2+1)(s^2 + c1*s + c0)  -> c0*((s/w)^2 + 1) / ((s/w)^2 + c1*(s/w) + c0 =
                                        c0/w^2*(s^2 + w^2) / (s^2 + (c1*w)*s + (c0*w^2))/w^2) =
                                        (s^2 + c0*w^2) / (s^2 + (c1*w)*s + (c0*w^2))
    */
              for i in 1:size(cr_in,1) loop
                 c1[i] := w_cut*w_band/cr_in[i];
                 c0[i] := w_cut2;
              end for;

              for i in 1:size(c1_in,1) loop
                 ww      := w_band/c0_in[i];
                alpha :=
                  Modelica.Blocks.Continuous.Internal.Filter.Utilities.bandPassAlpha(
                        c1_in[i],
                        c0_in[i],
                        ww);
                 c       := c1_in[i]*ww / (alpha + 1/alpha);
                 j       := size(cr_in,1) + 2*i - 1;
                 c1[j]   := w_cut*c/alpha;
                 c1[j+1] := w_cut*c*alpha;
                 c0[j]   := w_cut2/alpha^2;
                 c0[j+1] := w_cut2*alpha^2;
              end for;

            annotation (Documentation(info="<html>

</html> "));
          end bandStop;
          end coefficients;

          package roots
          "Filter roots and gain as needed for block implementations"
              extends Modelica.Icons.Package;

          function lowPass
            "Return low pass filter roots as needed for block for given cut-off frequency"

            input Real cr_in[:] "Coefficients of real poles of base filter";
            input Real c0_in[:]
              "Coefficients of s^0 term of base filter if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
              "Coefficients of s^1 term of base filter if conjugate complex pole";
            input Modelica.SIunits.Frequency f_cut "Cut-off frequency";

            output Real r[size(cr_in,1)] "Real eigenvalues";
            output Real a[size(c0_in,1)]
              "Real parts of complex conjugate eigenvalues";
            output Real b[size(c0_in,1)]
              "Imaginary parts of complex conjugate eigenvalues";
            output Real ku[size(c0_in,1)] "Input gain";
          protected
            Real c0[size(c0_in,1)];
            Real c1[size(c0_in,1)];
            Real cr[size(cr_in,1)];
          algorithm
            // Get coefficients of low pass filter at f_cut
            (cr, c0, c1) :=coefficients.lowPass(cr_in, c0_in, c1_in, f_cut);

            // Transform coefficients in to root
            for i in 1:size(cr_in,1) loop
              r[i] :=-cr[i];
            end for;

            for i in 1:size(c0_in,1) loop
              a [i] :=-c1[i]/2;
              b [i] :=sqrt(c0[i] - a[i]*a[i]);
              ku[i] :=c0[i]/b[i];
            end for;

            annotation (Documentation(info="<html>

<p>
The goal is to implement the filter in the following form:
</p>

<pre>
  // real pole:
   der(x) = r*x - r*u
       y  = x

  // complex conjugate poles:
  der(x1) = a*x1 - b*x2 + ku*u;
  der(x2) = b*x1 + a*x2;
       y  = x2;

            ku = (a^2 + b^2)/b
</pre>
<p>
This representation has the following transfer function:
</p>
<pre>
// real pole:
    s*y = r*y - r*u
  or
    (s-r)*y = -r*u
  or
    y = -r/(s-r)*u

  comparing coefficients with
    y = cr/(s + cr)*u  ->  r = -cr      // r is the real eigenvalue

// complex conjugate poles
    s*x2 =  a*x2 + b*x1
    s*x1 = -b*x2 + a*x1 + ku*u
  or
    (s-a)*x2               = b*x1  ->  x2 = b/(s-a)*x1
    (s + b^2/(s-a) - a)*x1 = ku*u  ->  (s(s-a) + b^2 - a*(s-a))*x1  = ku*(s-a)*u
                                   ->  (s^2 - 2*a*s + a^2 + b^2)*x1 = ku*(s-a)*u
  or
    x1 = ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
    x2 = b/(s-a)*ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
       = b*ku/(s^2 - 2*a*s + a^2 + b^2)*u
    y  = x2

  comparing coefficients with
    y = c0/(s^2 + c1*s + c0)*u  ->  a  = -c1/2
                                    b  = sqrt(c0 - a^2)
                                    ku = c0/b
                                       = (a^2 + b^2)/b

  comparing with eigenvalue representation:
    (s - (a+jb))*(s - (a-jb)) = s^2 -2*a*s + a^2 + b^2
  shows that:
    a: real part of eigenvalue
    b: imaginary part of eigenvalue

  time -> infinity:
    y(s=0) = x2(s=0) = 1
             x1(s=0) = -ku*a/(a^2 + b^2)*u
                     = -(a/b)*u
</pre>

</html> "));
          end lowPass;

          function highPass
            "Return high pass filter roots as needed for block for given cut-off frequency"

            input Real cr_in[:] "Coefficients of real poles of base filter";
            input Real c0_in[:]
              "Coefficients of s^0 term of base filter if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
              "Coefficients of s^1 term of base filter if conjugate complex pole";
            input Modelica.SIunits.Frequency f_cut "Cut-off frequency";

            output Real r[size(cr_in,1)] "Real eigenvalues";
            output Real a[size(c0_in,1)]
              "Real parts of complex conjugate eigenvalues";
            output Real b[size(c0_in,1)]
              "Imaginary parts of complex conjugate eigenvalues";
            output Real ku[size(c0_in,1)] "Gains of input terms";
            output Real k1[size(c0_in,1)] "Gains of y = k1*x1 + k2*x + u";
            output Real k2[size(c0_in,1)] "Gains of y = k1*x1 + k2*x + u";
          protected
            Real c0[size(c0_in,1)];
            Real c1[size(c0_in,1)];
            Real cr[size(cr_in,1)];
            Real ba2;
          algorithm
            // Get coefficients of high pass filter at f_cut
            (cr, c0, c1) :=coefficients.highPass(cr_in, c0_in, c1_in, f_cut);

            // Transform coefficients in to roots
            for i in 1:size(cr_in,1) loop
              r[i] :=-cr[i];
            end for;

            for i in 1:size(c0_in,1) loop
              a[i]  := -c1[i]/2;
              b[i]  := sqrt(c0[i] - a[i]*a[i]);
              ku[i] := c0[i]/b[i];
              k1[i] := 2*a[i]/ku[i];
              ba2   := (b[i]/a[i])^2;
              k2[i] := (1-ba2)/(1+ba2);
            end for;

            annotation (Documentation(info="<html>

<p>
The goal is to implement the filter in the following form:
</p>

<pre>
  // real pole:
   der(x) = r*x - r*u
       y  = -x + u

  // complex conjugate poles:
  der(x1) = a*x1 - b*x2 + ku*u;
  der(x2) = b*x1 + a*x2;
       y  = k1*x1 + k2*x2 + u;

            ku = (a^2 + b^2)/b
            k1 = 2*a/ku
            k2 = (a^2 - b^2) / (b*ku)
               = (a^2 - b^2) / (a^2 + b^2)
               = (1 - (b/a)^2) / (1 + (b/a)^2)

</pre>
<p>
This representation has the following transfer function:
</p>
<pre>
// real pole:
    s*x = r*x - r*u
  or
    (s-r)*x = -r*u   -> x = -r/(s-r)*u
  or
    y = r/(s-r)*u + (s-r)/(s-r)*u
      = (r+s-r)/(s-r)*u
      = s/(s-r)*u

  comparing coefficients with
    y = s/(s + cr)*u  ->  r = -cr      // r is the real eigenvalue

// complex conjugate poles
    s*x2 =  a*x2 + b*x1
    s*x1 = -b*x2 + a*x1 + ku*u
  or
    (s-a)*x2               = b*x1  ->  x2 = b/(s-a)*x1
    (s + b^2/(s-a) - a)*x1 = ku*u  ->  (s(s-a) + b^2 - a*(s-a))*x1  = ku*(s-a)*u
                                   ->  (s^2 - 2*a*s + a^2 + b^2)*x1 = ku*(s-a)*u
  or
    x1 = ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
    x2 = b/(s-a)*ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
       = b*ku/(s^2 - 2*a*s + a^2 + b^2)*u
    y  = k1*x1 + k2*x2 + u
       = (k1*ku*(s-a) + k2*b*ku +  s^2 - 2*a*s + a^2 + b^2) /
         (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + (k1*ku - 2*a)*s + k2*b*ku - k1*ku*a + a^2 + b^2) /
         (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + (2*a-2*a)*s + a^2 - b^2 - 2*a^2 + a^2 + b^2) /
         (s^2 - 2*a*s + a^2 + b^2)*u
       = s^2 / (s^2 - 2*a*s + a^2 + b^2)*u

  comparing coefficients with
    y = s^2/(s^2 + c1*s + c0)*u  ->  a = -c1/2
                                     b = sqrt(c0 - a^2)

  comparing with eigenvalue representation:
    (s - (a+jb))*(s - (a-jb)) = s^2 -2*a*s + a^2 + b^2
  shows that:
    a: real part of eigenvalue
    b: imaginary part of eigenvalue
</pre>

</html> "));
          end highPass;

          function bandPass
            "Return band pass filter roots as needed for block for given cut-off frequency"
            input Real cr_in[:] "Coefficients of real poles of base filter";
            input Real c0_in[:]
              "Coefficients of s^0 term of base filter if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
              "Coefficients of s^1 term of base filter if conjugate complex pole";
            input Modelica.SIunits.Frequency f_min
              "Band of band pass filter is f_min (A=-3db) .. f_max (A=-3db)";
            input Modelica.SIunits.Frequency f_max "Upper band frequency";

            output Real a[size(cr_in,1) + 2*size(c0_in,1)]
              "Real parts of complex conjugate eigenvalues";
            output Real b[size(cr_in,1) + 2*size(c0_in,1)]
              "Imaginary parts of complex conjugate eigenvalues";
            output Real ku[size(cr_in,1) + 2*size(c0_in,1)]
              "Gains of input terms";
            output Real k1[size(cr_in,1) + 2*size(c0_in,1)]
              "Gains of y = k1*x1 + k2*x";
            output Real k2[size(cr_in,1) + 2*size(c0_in,1)]
              "Gains of y = k1*x1 + k2*x";
          protected
            Real cr[0];
            Real c0[size(a,1)];
            Real c1[size(a,1)];
            Real cn;
            Real bb;
          algorithm
            // Get coefficients of band pass filter at f_cut
            (cr, c0, c1, cn) :=coefficients.bandPass(cr_in, c0_in, c1_in, f_min, f_max);

            // Transform coefficients in to roots
            for i in 1:size(a,1) loop
              a[i]  := -c1[i]/2;
              bb    := c0[i] - a[i]*a[i];
              assert(bb >= 0, "\nNot possible to use band pass filter, since transformation results in\n"+
                              "system that does not have conjugate complex poles.\n" +
                              "Try to use another analog filter for the band pass.\n");
              b[i]  := sqrt(bb);
              ku[i] := c0[i]/b[i];
              k1[i] := cn/ku[i];
              k2[i] := cn*a[i]/(b[i]*ku[i]);
            end for;

            annotation (Documentation(info="<html>

<p>
The goal is to implement the filter in the following form:
</p>

<pre>
  // complex conjugate poles:
  der(x1) = a*x1 - b*x2 + ku*u;
  der(x2) = b*x1 + a*x2;
       y  = k1*x1 + k2*x2;

            ku = (a^2 + b^2)/b
            k1 = cn/ku
            k2 = cn*a/(b*ku)
</pre>
<p>
This representation has the following transfer function:
</p>
<pre>
// complex conjugate poles
    s*x2 =  a*x2 + b*x1
    s*x1 = -b*x2 + a*x1 + ku*u
  or
    (s-a)*x2               = b*x1  ->  x2 = b/(s-a)*x1
    (s + b^2/(s-a) - a)*x1 = ku*u  ->  (s(s-a) + b^2 - a*(s-a))*x1  = ku*(s-a)*u
                                   ->  (s^2 - 2*a*s + a^2 + b^2)*x1 = ku*(s-a)*u
  or
    x1 = ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
    x2 = b/(s-a)*ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
       = b*ku/(s^2 - 2*a*s + a^2 + b^2)*u
    y  = k1*x1 + k2*x2
       = (k1*ku*(s-a) + k2*b*ku) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (k1*ku*s + k2*b*ku - k1*ku*a) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (cn*s + cn*a - cn*a) / (s^2 - 2*a*s + a^2 + b^2)*u
       = cn*s / (s^2 - 2*a*s + a^2 + b^2)*u

  comparing coefficients with
    y = cn*s / (s^2 + c1*s + c0)*u  ->  a = -c1/2
                                        b = sqrt(c0 - a^2)

  comparing with eigenvalue representation:
    (s - (a+jb))*(s - (a-jb)) = s^2 -2*a*s + a^2 + b^2
  shows that:
    a: real part of eigenvalue
    b: imaginary part of eigenvalue
</pre>

</html> "));
          end bandPass;

          function bandStop
            "Return band stop filter roots as needed for block for given cut-off frequency"

            input Real cr_in[:] "Coefficients of real poles of base filter";
            input Real c0_in[:]
              "Coefficients of s^0 term of base filter if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
              "Coefficients of s^1 term of base filter if conjugate complex pole";
            input Modelica.SIunits.Frequency f_min
              "Band of band stop filter is f_min (A=-3db) .. f_max (A=-3db)";
            input Modelica.SIunits.Frequency f_max "Upper band frequency";

            output Real a[size(cr_in,1) + 2*size(c0_in,1)]
              "Real parts of complex conjugate eigenvalues";
            output Real b[size(cr_in,1) + 2*size(c0_in,1)]
              "Imaginary parts of complex conjugate eigenvalues";
            output Real ku[size(cr_in,1) + 2*size(c0_in,1)]
              "Gains of input terms";
            output Real k1[size(cr_in,1) + 2*size(c0_in,1)]
              "Gains of y = k1*x1 + k2*x";
            output Real k2[size(cr_in,1) + 2*size(c0_in,1)]
              "Gains of y = k1*x1 + k2*x";
          protected
            Real cr[0];
            Real c0[size(a,1)];
            Real c1[size(a,1)];
            Real cn;
            Real bb;
          algorithm
            // Get coefficients of band stop filter at f_cut
            (cr, c0, c1) :=coefficients.bandStop(cr_in, c0_in, c1_in, f_min, f_max);

            // Transform coefficients in to roots
            for i in 1:size(a,1) loop
              a[i]  := -c1[i]/2;
              bb    := c0[i] - a[i]*a[i];
              assert(bb >= 0, "\nNot possible to use band stop filter, since transformation results in\n"+
                              "system that does not have conjugate complex poles.\n" +
                              "Try to use another analog filter for the band stop filter.\n");
              b[i]  := sqrt(bb);
              ku[i] := c0[i]/b[i];
              k1[i] := 2*a[i]/ku[i];
              k2[i] := (c0[i] + a[i]^2 - b[i]^2)/(b[i]*ku[i]);
            end for;

            annotation (Documentation(info="<html>

<p>
The goal is to implement the filter in the following form:
</p>

<pre>
  // complex conjugate poles:
  der(x1) = a*x1 - b*x2 + ku*u;
  der(x2) = b*x1 + a*x2;
       y  = k1*x1 + k2*x2 + u;

            ku = (a^2 + b^2)/b
            k1 = 2*a/ku
            k2 = (c0 + a^2 - b^2)/(b*ku)
</pre>
<p>
This representation has the following transfer function:
</p>
<pre>
// complex conjugate poles
    s*x2 =  a*x2 + b*x1
    s*x1 = -b*x2 + a*x1 + ku*u
  or
    (s-a)*x2               = b*x1  ->  x2 = b/(s-a)*x1
    (s + b^2/(s-a) - a)*x1 = ku*u  ->  (s(s-a) + b^2 - a*(s-a))*x1  = ku*(s-a)*u
                                   ->  (s^2 - 2*a*s + a^2 + b^2)*x1 = ku*(s-a)*u
  or
    x1 = ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
    x2 = b/(s-a)*ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
       = b*ku/(s^2 - 2*a*s + a^2 + b^2)*u
    y  = k1*x1 + k2*x2 + u
       = (k1*ku*(s-a) + k2*b*ku + s^2 - 2*a*s + a^2 + b^2) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + (k1*ku-2*a)*s + k2*b*ku - k1*ku*a + a^2 + b^2) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + c0 + a^2 - b^2 - 2*a^2 + a^2 + b^2) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + c0) / (s^2 - 2*a*s + a^2 + b^2)*u

  comparing coefficients with
    y = (s^2 + c0) / (s^2 + c1*s + c0)*u  ->  a = -c1/2
                                              b = sqrt(c0 - a^2)

  comparing with eigenvalue representation:
    (s - (a+jb))*(s - (a-jb)) = s^2 -2*a*s + a^2 + b^2
  shows that:
    a: real part of eigenvalue
    b: imaginary part of eigenvalue
</pre>

</html> "));
          end bandStop;
          end roots;

          package Utilities "Utility functions for filter computations"
              extends Modelica.Icons.Package;

            function BesselBaseCoefficients
            "Return coefficients of normalized low pass Bessel filter (= gain at cut-off frequency 1 rad/s is decreased 3dB"

              import Modelica.Utilities.Streams;
              input Integer order "Order of filter in the range 1..41";
              output Real c1[mod(order, 2)]
              "[p] coefficients of Bessel denominator polynomials (a*p + 1)";
              output Real c2[integer(order/2),2]
              "[p^2, p] coefficients of Bessel denominator polynomials (b2*p^2 + b1*p + 1)";
              output Real alpha "Normalization factor";
            algorithm
              if order == 1 then
                alpha := 1.002377293007601;
                c1[1] := 0.9976283451109835;
              elseif order == 2 then
                alpha := 0.7356641785819585;
                c2[1, 1] := 0.6159132201783791;
                c2[1, 2] := 1.359315879600889;
              elseif order == 3 then
                alpha := 0.5704770156982642;
                c1[1] := 0.7548574865985343;
                c2[1, 1] := 0.4756958028827457;
                c2[1, 2] := 0.9980615136104388;
              elseif order == 4 then
                alpha := 0.4737978580281427;
                c2[1, 1] := 0.4873729247240677;
                c2[1, 2] := 1.337564170455762;
                c2[2, 1] := 0.3877724315741958;
                c2[2, 2] := 0.7730405590839861;
              elseif order == 5 then
                alpha := 0.4126226974763408;
                c1[1] := 0.6645723262620757;
                c2[1, 1] := 0.4115231900614016;
                c2[1, 2] := 1.138349926728708;
                c2[2, 1] := 0.3234938702877912;
                c2[2, 2] := 0.6205992985771313;
              elseif order == 6 then
                alpha := 0.3705098000736233;
                c2[1, 1] := 0.3874508649098960;
                c2[1, 2] := 1.219740879520741;
                c2[2, 1] := 0.3493298843155746;
                c2[2, 2] := 0.9670265529381365;
                c2[3, 1] := 0.2747419229514599;
                c2[3, 2] := 0.5122165075105700;
              elseif order == 7 then
                alpha := 0.3393452623586350;
                c1[1] := 0.5927147125821412;
                c2[1, 1] := 0.3383379423919174;
                c2[1, 2] := 1.092630816438030;
                c2[2, 1] := 0.3001025788696046;
                c2[2, 2] := 0.8289928256598656;
                c2[3, 1] := 0.2372867471539579;
                c2[3, 2] := 0.4325128641920154;
              elseif order == 8 then
                alpha := 0.3150267393795002;
                c2[1, 1] := 0.3151115975207653;
                c2[1, 2] := 1.109403015460190;
                c2[2, 1] := 0.2969344839572762;
                c2[2, 2] := 0.9737455812222699;
                c2[3, 1] := 0.2612545921889538;
                c2[3, 2] := 0.7190394712068573;
                c2[4, 1] := 0.2080523342974281;
                c2[4, 2] := 0.3721456473047434;
              elseif order == 9 then
                alpha := 0.2953310177184124;
                c1[1] := 0.5377196679501422;
                c2[1, 1] := 0.2824689124281034;
                c2[1, 2] := 1.022646191567475;
                c2[2, 1] := 0.2626824161383468;
                c2[2, 2] := 0.8695626454762596;
                c2[3, 1] := 0.2302781917677917;
                c2[3, 2] := 0.6309047553448520;
                c2[4, 1] := 0.1847991729757028;
                c2[4, 2] := 0.3251978031287202;
              elseif order == 10 then
                alpha := 0.2789426890619463;
                c2[1, 1] := 0.2640769908255582;
                c2[1, 2] := 1.019788132875305;
                c2[2, 1] := 0.2540802639216947;
                c2[2, 2] := 0.9377020417760623;
                c2[3, 1] := 0.2343577229427963;
                c2[3, 2] := 0.7802229808216112;
                c2[4, 1] := 0.2052193139338624;
                c2[4, 2] := 0.5594176813008133;
                c2[5, 1] := 0.1659546953748916;
                c2[5, 2] := 0.2878349616233292;
              elseif order == 11 then
                alpha := 0.2650227766037203;
                c1[1] := 0.4950265498954191;
                c2[1, 1] := 0.2411858478546218;
                c2[1, 2] := 0.9567800996387417;
                c2[2, 1] := 0.2296849355380925;
                c2[2, 2] := 0.8592523717113126;
                c2[3, 1] := 0.2107851705677406;
                c2[3, 2] := 0.7040216048898129;
                c2[4, 1] := 0.1846461385164021;
                c2[4, 2] := 0.5006729207276717;
                c2[5, 1] := 0.1504217970817433;
                c2[5, 2] := 0.2575070491320295;
              elseif order == 12 then
                alpha := 0.2530051198547209;
                c2[1, 1] := 0.2268294941204543;
                c2[1, 2] := 0.9473116570034053;
                c2[2, 1] := 0.2207657387793729;
                c2[2, 2] := 0.8933728946287606;
                c2[3, 1] := 0.2087600700376653;
                c2[3, 2] := 0.7886236252756229;
                c2[4, 1] := 0.1909959101492760;
                c2[4, 2] := 0.6389263649257017;
                c2[5, 1] := 0.1675208146048472;
                c2[5, 2] := 0.4517847275162215;
                c2[6, 1] := 0.1374257286372761;
                c2[6, 2] := 0.2324699157474680;
              elseif order == 13 then
                alpha := 0.2424910397561007;
                c1[1] := 0.4608848369928040;
                c2[1, 1] := 0.2099813050274780;
                c2[1, 2] := 0.8992478823790660;
                c2[2, 1] := 0.2027250423101359;
                c2[2, 2] := 0.8328117484224146;
                c2[3, 1] := 0.1907635894058731;
                c2[3, 2] := 0.7257379204691213;
                c2[4, 1] := 0.1742280397887686;
                c2[4, 2] := 0.5830640944868014;
                c2[5, 1] := 0.1530858190490478;
                c2[5, 2] := 0.4106192089751885;
                c2[6, 1] := 0.1264090712880446;
                c2[6, 2] := 0.2114980230156001;
              elseif order == 14 then
                alpha := 0.2331902368695848;
                c2[1, 1] := 0.1986162311411235;
                c2[1, 2] := 0.8876961808055535;
                c2[2, 1] := 0.1946683341271615;
                c2[2, 2] := 0.8500754229171967;
                c2[3, 1] := 0.1868331332895056;
                c2[3, 2] := 0.7764629313723603;
                c2[4, 1] := 0.1752118757862992;
                c2[4, 2] := 0.6699720402924552;
                c2[5, 1] := 0.1598906457908402;
                c2[5, 2] := 0.5348446712848934;
                c2[6, 1] := 0.1407810153019944;
                c2[6, 2] := 0.3755841316563539;
                c2[7, 1] := 0.1169627966707339;
                c2[7, 2] := 0.1937088226304455;
              elseif order == 15 then
                alpha := 0.2248854870552422;
                c1[1] := 0.4328492272335646;
                c2[1, 1] := 0.1857292591004588;
                c2[1, 2] := 0.8496337061962563;
                c2[2, 1] := 0.1808644178280136;
                c2[2, 2] := 0.8020517898136011;
                c2[3, 1] := 0.1728264404199081;
                c2[3, 2] := 0.7247449729331105;
                c2[4, 1] := 0.1616970125901954;
                c2[4, 2] := 0.6205369315943097;
                c2[5, 1] := 0.1475257264578426;
                c2[5, 2] := 0.4929612162355906;
                c2[6, 1] := 0.1301861023357119;
                c2[6, 2] := 0.3454770708040735;
                c2[7, 1] := 0.1087810777120188;
                c2[7, 2] := 0.1784526655428406;
              elseif order == 16 then
                alpha := 0.2174105053474761;
                c2[1, 1] := 0.1765637967473151;
                c2[1, 2] := 0.8377453068635511;
                c2[2, 1] := 0.1738525357503125;
                c2[2, 2] := 0.8102988957433199;
                c2[3, 1] := 0.1684627004613343;
                c2[3, 2] := 0.7563265923413258;
                c2[4, 1] := 0.1604519074815815;
                c2[4, 2] := 0.6776082294687619;
                c2[5, 1] := 0.1498828607802206;
                c2[5, 2] := 0.5766417034027680;
                c2[6, 1] := 0.1367764717792823;
                c2[6, 2] := 0.4563528264410489;
                c2[7, 1] := 0.1209810465419295;
                c2[7, 2] := 0.3193782657322374;
                c2[8, 1] := 0.1016312648007554;
                c2[8, 2] := 0.1652419227369036;
              elseif order == 17 then
                alpha := 0.2106355148193306;
                c1[1] := 0.4093223608497299;
                c2[1, 1] := 0.1664014345826274;
                c2[1, 2] := 0.8067173752345952;
                c2[2, 1] := 0.1629839591538256;
                c2[2, 2] := 0.7712924931447541;
                c2[3, 1] := 0.1573277802512491;
                c2[3, 2] := 0.7134213666303411;
                c2[4, 1] := 0.1494828185148637;
                c2[4, 2] := 0.6347841731714884;
                c2[5, 1] := 0.1394948812681826;
                c2[5, 2] := 0.5375594414619047;
                c2[6, 1] := 0.1273627583380806;
                c2[6, 2] := 0.4241608926375478;
                c2[7, 1] := 0.1129187258461290;
                c2[7, 2] := 0.2965752009703245;
                c2[8, 1] := 0.9533357359908857e-1;
                c2[8, 2] := 0.1537041700889585;
              elseif order == 18 then
                alpha := 0.2044575288651841;
                c2[1, 1] := 0.1588768571976356;
                c2[1, 2] := 0.7951914263212913;
                c2[2, 1] := 0.1569357024981854;
                c2[2, 2] := 0.7744529690772538;
                c2[3, 1] := 0.1530722206358810;
                c2[3, 2] := 0.7335304425992080;
                c2[4, 1] := 0.1473206710524167;
                c2[4, 2] := 0.6735038935387268;
                c2[5, 1] := 0.1397225420331520;
                c2[5, 2] := 0.5959151542621590;
                c2[6, 1] := 0.1303092459809849;
                c2[6, 2] := 0.5026483447894845;
                c2[7, 1] := 0.1190627367060072;
                c2[7, 2] := 0.3956893824587150;
                c2[8, 1] := 0.1058058030798994;
                c2[8, 2] := 0.2765091830730650;
                c2[9, 1] := 0.8974708108800873e-1;
                c2[9, 2] := 0.1435505288284833;
              elseif order == 19 then
                alpha := 0.1987936248083529;
                c1[1] := 0.3892259966869526;
                c2[1, 1] := 0.1506640012172225;
                c2[1, 2] := 0.7693121733774260;
                c2[2, 1] := 0.1481728062796673;
                c2[2, 2] := 0.7421133586741549;
                c2[3, 1] := 0.1440444668388838;
                c2[3, 2] := 0.6975075386214800;
                c2[4, 1] := 0.1383101628540374;
                c2[4, 2] := 0.6365464378910025;
                c2[5, 1] := 0.1310032283190998;
                c2[5, 2] := 0.5606211948462122;
                c2[6, 1] := 0.1221431166405330;
                c2[6, 2] := 0.4713530424221445;
                c2[7, 1] := 0.1116991161103884;
                c2[7, 2] := 0.3703717538617073;
                c2[8, 1] := 0.9948917351196349e-1;
                c2[8, 2] := 0.2587371155559744;
                c2[9, 1] := 0.8475989238107367e-1;
                c2[9, 2] := 0.1345537894555993;
              elseif order == 20 then
                alpha := 0.1935761760416219;
                c2[1, 1] := 0.1443871348337404;
                c2[1, 2] := 0.7584165598446141;
                c2[2, 1] := 0.1429501891353184;
                c2[2, 2] := 0.7423000962318863;
                c2[3, 1] := 0.1400877384920004;
                c2[3, 2] := 0.7104185332215555;
                c2[4, 1] := 0.1358210369491446;
                c2[4, 2] := 0.6634599783272630;
                c2[5, 1] := 0.1301773703034290;
                c2[5, 2] := 0.6024175491895959;
                c2[6, 1] := 0.1231826501439148;
                c2[6, 2] := 0.5285332736326852;
                c2[7, 1] := 0.1148465498575254;
                c2[7, 2] := 0.4431977385498628;
                c2[8, 1] := 0.1051289462376788;
                c2[8, 2] := 0.3477444062821162;
                c2[9, 1] := 0.9384622797485121e-1;
                c2[9, 2] := 0.2429038300327729;
                c2[10, 1] := 0.8028211612831444e-1;
                c2[10, 2] := 0.1265329974009533;
              elseif order == 21 then
                alpha := 0.1887494014766075;
                c1[1] := 0.3718070668941645;
                c2[1, 1] := 0.1376151928386445;
                c2[1, 2] := 0.7364290859445481;
                c2[2, 1] := 0.1357438914390695;
                c2[2, 2] := 0.7150167318935022;
                c2[3, 1] := 0.1326398453462415;
                c2[3, 2] := 0.6798001808470175;
                c2[4, 1] := 0.1283231214897678;
                c2[4, 2] := 0.6314663440439816;
                c2[5, 1] := 0.1228169159777534;
                c2[5, 2] := 0.5709353626166905;
                c2[6, 1] := 0.1161406100773184;
                c2[6, 2] := 0.4993087153571335;
                c2[7, 1] := 0.1082959649233524;
                c2[7, 2] := 0.4177766148584385;
                c2[8, 1] := 0.9923596957485723e-1;
                c2[8, 2] := 0.3274257287232124;
                c2[9, 1] := 0.8877776108724853e-1;
                c2[9, 2] := 0.2287218166767916;
                c2[10, 1] := 0.7624076527736326e-1;
                c2[10, 2] := 0.1193423971506988;
              elseif order == 22 then
                alpha := 0.1842668221199706;
                c2[1, 1] := 0.1323053462701543;
                c2[1, 2] := 0.7262446126765204;
                c2[2, 1] := 0.1312121721769772;
                c2[2, 2] := 0.7134286088450949;
                c2[3, 1] := 0.1290330911166814;
                c2[3, 2] := 0.6880287870435514;
                c2[4, 1] := 0.1257817990372067;
                c2[4, 2] := 0.6505015800059301;
                c2[5, 1] := 0.1214765261983008;
                c2[5, 2] := 0.6015107185211451;
                c2[6, 1] := 0.1161365140967959;
                c2[6, 2] := 0.5418983553698413;
                c2[7, 1] := 0.1097755171533100;
                c2[7, 2] := 0.4726370779831614;
                c2[8, 1] := 0.1023889478519956;
                c2[8, 2] := 0.3947439506537486;
                c2[9, 1] := 0.9392485861253800e-1;
                c2[9, 2] := 0.3090996703083202;
                c2[10, 1] := 0.8420273775456455e-1;
                c2[10, 2] := 0.2159561978556017;
                c2[11, 1] := 0.7257600023938262e-1;
                c2[11, 2] := 0.1128633732721116;
              elseif order == 23 then
                alpha := 0.1800893554453722;
                c1[1] := 0.3565232673929280;
                c2[1, 1] := 0.1266275171652706;
                c2[1, 2] := 0.7072778066734162;
                c2[2, 1] := 0.1251865227648538;
                c2[2, 2] := 0.6900676345785905;
                c2[3, 1] := 0.1227944815236645;
                c2[3, 2] := 0.6617011100576023;
                c2[4, 1] := 0.1194647013077667;
                c2[4, 2] := 0.6226432315773119;
                c2[5, 1] := 0.1152132989252356;
                c2[5, 2] := 0.5735222810625359;
                c2[6, 1] := 0.1100558598478487;
                c2[6, 2] := 0.5151027978024605;
                c2[7, 1] := 0.1040013558214886;
                c2[7, 2] := 0.4482410942032739;
                c2[8, 1] := 0.9704014176512626e-1;
                c2[8, 2] := 0.3738049984631116;
                c2[9, 1] := 0.8911683905758054e-1;
                c2[9, 2] := 0.2925028692588410;
                c2[10, 1] := 0.8005438265072295e-1;
                c2[10, 2] := 0.2044134600278901;
                c2[11, 1] := 0.6923832296800832e-1;
                c2[11, 2] := 0.1069984887283394;
              elseif order == 24 then
                alpha := 0.1761838665838427;
                c2[1, 1] := 0.1220804912720132;
                c2[1, 2] := 0.6978026874156063;
                c2[2, 1] := 0.1212296762358897;
                c2[2, 2] := 0.6874139794926736;
                c2[3, 1] := 0.1195328372961027;
                c2[3, 2] := 0.6667954259551859;
                c2[4, 1] := 0.1169990987333593;
                c2[4, 2] := 0.6362602049901176;
                c2[5, 1] := 0.1136409040480130;
                c2[5, 2] := 0.5962662188435553;
                c2[6, 1] := 0.1094722001757955;
                c2[6, 2] := 0.5474001634109253;
                c2[7, 1] := 0.1045052832229087;
                c2[7, 2] := 0.4903523180249535;
                c2[8, 1] := 0.9874509806025907e-1;
                c2[8, 2] := 0.4258751523524645;
                c2[9, 1] := 0.9217799943472177e-1;
                c2[9, 2] := 0.3547079765396403;
                c2[10, 1] := 0.8474633796250476e-1;
                c2[10, 2] := 0.2774145482392767;
                c2[11, 1] := 0.7627722381240495e-1;
                c2[11, 2] := 0.1939329108084139;
                c2[12, 1] := 0.6618645465422745e-1;
                c2[12, 2] := 0.1016670147947242;
              elseif order == 25 then
                alpha := 0.1725220521949266;
                c1[1] := 0.3429735385896000;
                c2[1, 1] := 0.1172525033170618;
                c2[1, 2] := 0.6812327932576614;
                c2[2, 1] := 0.1161194585333535;
                c2[2, 2] := 0.6671566071153211;
                c2[3, 1] := 0.1142375145794466;
                c2[3, 2] := 0.6439167855053158;
                c2[4, 1] := 0.1116157454252308;
                c2[4, 2] := 0.6118378416180135;
                c2[5, 1] := 0.1082654809459177;
                c2[5, 2] := 0.5713609763370088;
                c2[6, 1] := 0.1041985674230918;
                c2[6, 2] := 0.5230289949762722;
                c2[7, 1] := 0.9942439308123559e-1;
                c2[7, 2] := 0.4674627926041906;
                c2[8, 1] := 0.9394453593830893e-1;
                c2[8, 2] := 0.4053226688298811;
                c2[9, 1] := 0.8774221237222533e-1;
                c2[9, 2] := 0.3372372276379071;
                c2[10, 1] := 0.8075839512216483e-1;
                c2[10, 2] := 0.2636485508005428;
                c2[11, 1] := 0.7282483286646764e-1;
                c2[11, 2] := 0.1843801345273085;
                c2[12, 1] := 0.6338571166846652e-1;
                c2[12, 2] := 0.9680153764737715e-1;
              elseif order == 26 then
                alpha := 0.1690795702796737;
                c2[1, 1] := 0.1133168695796030;
                c2[1, 2] := 0.6724297955493932;
                c2[2, 1] := 0.1126417845769961;
                c2[2, 2] := 0.6638709519790540;
                c2[3, 1] := 0.1112948749545606;
                c2[3, 2] := 0.6468652038763624;
                c2[4, 1] := 0.1092823986944244;
                c2[4, 2] := 0.6216337070799265;
                c2[5, 1] := 0.1066130386697976;
                c2[5, 2] := 0.5885011413992190;
                c2[6, 1] := 0.1032969057045413;
                c2[6, 2] := 0.5478864278297548;
                c2[7, 1] := 0.9934388184210715e-1;
                c2[7, 2] := 0.5002885306054287;
                c2[8, 1] := 0.9476081523436283e-1;
                c2[8, 2] := 0.4462644847551711;
                c2[9, 1] := 0.8954648464575577e-1;
                c2[9, 2] := 0.3863930785049522;
                c2[10, 1] := 0.8368166847159917e-1;
                c2[10, 2] := 0.3212074592527143;
                c2[11, 1] := 0.7710664731701103e-1;
                c2[11, 2] := 0.2510470347119383;
                c2[12, 1] := 0.6965807988411425e-1;
                c2[12, 2] := 0.1756419294111342;
                c2[13, 1] := 0.6080674930548766e-1;
                c2[13, 2] := 0.9234535279274277e-1;
              elseif order == 27 then
                alpha := 0.1658353543067995;
                c1[1] := 0.3308543720638957;
                c2[1, 1] := 0.1091618578712746;
                c2[1, 2] := 0.6577977071169651;
                c2[2, 1] := 0.1082549561495043;
                c2[2, 2] := 0.6461121666520275;
                c2[3, 1] := 0.1067479247890451;
                c2[3, 2] := 0.6267937760991321;
                c2[4, 1] := 0.1046471079537577;
                c2[4, 2] := 0.6000750116745808;
                c2[5, 1] := 0.1019605976654259;
                c2[5, 2] := 0.5662734183049320;
                c2[6, 1] := 0.9869726954433709e-1;
                c2[6, 2] := 0.5257827234948534;
                c2[7, 1] := 0.9486520934132483e-1;
                c2[7, 2] := 0.4790595019077763;
                c2[8, 1] := 0.9046906518775348e-1;
                c2[8, 2] := 0.4266025862147336;
                c2[9, 1] := 0.8550529998276152e-1;
                c2[9, 2] := 0.3689188223512328;
                c2[10, 1] := 0.7995282239306020e-1;
                c2[10, 2] := 0.3064589322702932;
                c2[11, 1] := 0.7375174596252882e-1;
                c2[11, 2] := 0.2394754504667310;
                c2[12, 1] := 0.6674377263329041e-1;
                c2[12, 2] := 0.1676223546666024;
                c2[13, 1] := 0.5842458027529246e-1;
                c2[13, 2] := 0.8825044329219431e-1;
              elseif order == 28 then
                alpha := 0.1627710671942929;
                c2[1, 1] := 0.1057232656113488;
                c2[1, 2] := 0.6496161226860832;
                c2[2, 1] := 0.1051786825724864;
                c2[2, 2] := 0.6424661279909941;
                c2[3, 1] := 0.1040917964935006;
                c2[3, 2] := 0.6282470268918791;
                c2[4, 1] := 0.1024670101953951;
                c2[4, 2] := 0.6071189030701136;
                c2[5, 1] := 0.1003105109519892;
                c2[5, 2] := 0.5793175191747016;
                c2[6, 1] := 0.9762969425430802e-1;
                c2[6, 2] := 0.5451486608855443;
                c2[7, 1] := 0.9443223803058400e-1;
                c2[7, 2] := 0.5049796971628137;
                c2[8, 1] := 0.9072460982036488e-1;
                c2[8, 2] := 0.4592270546572523;
                c2[9, 1] := 0.8650956423253280e-1;
                c2[9, 2] := 0.4083368605952977;
                c2[10, 1] := 0.8178165740374893e-1;
                c2[10, 2] := 0.3527525188880655;
                c2[11, 1] := 0.7651838885868020e-1;
                c2[11, 2] := 0.2928534570013572;
                c2[12, 1] := 0.7066010532447490e-1;
                c2[12, 2] := 0.2288185204390681;
                c2[13, 1] := 0.6405358596145789e-1;
                c2[13, 2] := 0.1602396172588190;
                c2[14, 1] := 0.5621780070227172e-1;
                c2[14, 2] := 0.8447589564915071e-1;
              elseif order == 29 then
                alpha := 0.1598706626277596;
                c1[1] := 0.3199314513011623;
                c2[1, 1] := 0.1021101032532951;
                c2[1, 2] := 0.6365758882240111;
                c2[2, 1] := 0.1013729819392774;
                c2[2, 2] := 0.6267495975736321;
                c2[3, 1] := 0.1001476175660628;
                c2[3, 2] := 0.6104876178266819;
                c2[4, 1] := 0.9843854640428316e-1;
                c2[4, 2] := 0.5879603139195113;
                c2[5, 1] := 0.9625164534591696e-1;
                c2[5, 2] := 0.5594012291050210;
                c2[6, 1] := 0.9359356960417668e-1;
                c2[6, 2] := 0.5251016150410664;
                c2[7, 1] := 0.9047086748649986e-1;
                c2[7, 2] := 0.4854024475590397;
                c2[8, 1] := 0.8688856407189167e-1;
                c2[8, 2] := 0.4406826457109709;
                c2[9, 1] := 0.8284779224069856e-1;
                c2[9, 2] := 0.3913408089298914;
                c2[10, 1] := 0.7834154620997181e-1;
                c2[10, 2] := 0.3377643999400627;
                c2[11, 1] := 0.7334628941928766e-1;
                c2[11, 2] := 0.2802710651919946;
                c2[12, 1] := 0.6780290487362146e-1;
                c2[12, 2] := 0.2189770008083379;
                c2[13, 1] := 0.6156321231528423e-1;
                c2[13, 2] := 0.1534235999306070;
                c2[14, 1] := 0.5416797446761512e-1;
                c2[14, 2] := 0.8098664736760292e-1;
              elseif order == 30 then
                alpha := 0.1571200296252450;
                c2[1, 1] := 0.9908074847842124e-1;
                c2[1, 2] := 0.6289618807831557;
                c2[2, 1] := 0.9863509708328196e-1;
                c2[2, 2] := 0.6229164525571278;
                c2[3, 1] := 0.9774542692037148e-1;
                c2[3, 2] := 0.6108853364240036;
                c2[4, 1] := 0.9641490581986484e-1;
                c2[4, 2] := 0.5929869253412513;
                c2[5, 1] := 0.9464802912225441e-1;
                c2[5, 2] := 0.5693960175547550;
                c2[6, 1] := 0.9245027206218041e-1;
                c2[6, 2] := 0.5403402396359503;
                c2[7, 1] := 0.8982754584112941e-1;
                c2[7, 2] := 0.5060948065875106;
                c2[8, 1] := 0.8678535291732599e-1;
                c2[8, 2] := 0.4669749797983789;
                c2[9, 1] := 0.8332744242052199e-1;
                c2[9, 2] := 0.4233249626334694;
                c2[10, 1] := 0.7945356393775309e-1;
                c2[10, 2] := 0.3755006094498054;
                c2[11, 1] := 0.7515543969833788e-1;
                c2[11, 2] := 0.3238400339292700;
                c2[12, 1] := 0.7040879901685638e-1;
                c2[12, 2] := 0.2686072427439079;
                c2[13, 1] := 0.6515528854010540e-1;
                c2[13, 2] := 0.2098650589782619;
                c2[14, 1] := 0.5925168237177876e-1;
                c2[14, 2] := 0.1471138832654873;
                c2[15, 1] := 0.5225913954211672e-1;
                c2[15, 2] := 0.7775248839507864e-1;
              elseif order == 31 then
                alpha := 0.1545067022920929;
                c1[1] := 0.3100206996451866;
                c2[1, 1] := 0.9591020358831668e-1;
                c2[1, 2] := 0.6172474793293396;
                c2[2, 1] := 0.9530301275601203e-1;
                c2[2, 2] := 0.6088916323460413;
                c2[3, 1] := 0.9429332655402368e-1;
                c2[3, 2] := 0.5950511595503025;
                c2[4, 1] := 0.9288445429894548e-1;
                c2[4, 2] := 0.5758534119053522;
                c2[5, 1] := 0.9108073420087422e-1;
                c2[5, 2] := 0.5514734636081183;
                c2[6, 1] := 0.8888719137536870e-1;
                c2[6, 2] := 0.5221306199481831;
                c2[7, 1] := 0.8630901440239650e-1;
                c2[7, 2] := 0.4880834248148061;
                c2[8, 1] := 0.8335074993373294e-1;
                c2[8, 2] := 0.4496225358496770;
                c2[9, 1] := 0.8001502494376102e-1;
                c2[9, 2] := 0.4070602306679052;
                c2[10, 1] := 0.7630041338037624e-1;
                c2[10, 2] := 0.3607139804818122;
                c2[11, 1] := 0.7219760885744920e-1;
                c2[11, 2] := 0.3108783301229550;
                c2[12, 1] := 0.6768185077153345e-1;
                c2[12, 2] := 0.2577706252514497;
                c2[13, 1] := 0.6269571766328638e-1;
                c2[13, 2] := 0.2014081375889921;
                c2[14, 1] := 0.5710081766945065e-1;
                c2[14, 2] := 0.1412581515841926;
                c2[15, 1] := 0.5047740914807019e-1;
                c2[15, 2] := 0.7474725873250158e-1;
              elseif order == 32 then
                alpha := 0.1520196210848210;
                c2[1, 1] := 0.9322163554339406e-1;
                c2[1, 2] := 0.6101488690506050;
                c2[2, 1] := 0.9285233997694042e-1;
                c2[2, 2] := 0.6049832320721264;
                c2[3, 1] := 0.9211494244473163e-1;
                c2[3, 2] := 0.5946969295569034;
                c2[4, 1] := 0.9101176786042449e-1;
                c2[4, 2] := 0.5793791854364477;
                c2[5, 1] := 0.8954614071360517e-1;
                c2[5, 2] := 0.5591619969234026;
                c2[6, 1] := 0.8772216763680164e-1;
                c2[6, 2] := 0.5342177994699602;
                c2[7, 1] := 0.8554440426912734e-1;
                c2[7, 2] := 0.5047560942986598;
                c2[8, 1] := 0.8301735302045588e-1;
                c2[8, 2] := 0.4710187048140929;
                c2[9, 1] := 0.8014469519188161e-1;
                c2[9, 2] := 0.4332730387207936;
                c2[10, 1] := 0.7692807528893225e-1;
                c2[10, 2] := 0.3918021436411035;
                c2[11, 1] := 0.7336507157284898e-1;
                c2[11, 2] := 0.3468890521471250;
                c2[12, 1] := 0.6944555312763458e-1;
                c2[12, 2] := 0.2987898029050460;
                c2[13, 1] := 0.6514446669420571e-1;
                c2[13, 2] := 0.2476810747407199;
                c2[14, 1] := 0.6040544477732702e-1;
                c2[14, 2] := 0.1935412053397663;
                c2[15, 1] := 0.5509478650672775e-1;
                c2[15, 2] := 0.1358108994174911;
                c2[16, 1] := 0.4881064725720192e-1;
                c2[16, 2] := 0.7194819894416505e-1;
              elseif order == 33 then
                alpha := 0.1496489351138032;
                c1[1] := 0.3009752799176432;
                c2[1, 1] := 0.9041725460994505e-1;
                c2[1, 2] := 0.5995521047364046;
                c2[2, 1] := 0.8991117804113002e-1;
                c2[2, 2] := 0.5923764112099496;
                c2[3, 1] := 0.8906941547422532e-1;
                c2[3, 2] := 0.5804822013853129;
                c2[4, 1] := 0.8789442491445575e-1;
                c2[4, 2] := 0.5639663528946501;
                c2[5, 1] := 0.8638945831033775e-1;
                c2[5, 2] := 0.5429623519607796;
                c2[6, 1] := 0.8455834602616358e-1;
                c2[6, 2] := 0.5176379938389326;
                c2[7, 1] := 0.8240517431382334e-1;
                c2[7, 2] := 0.4881921474066189;
                c2[8, 1] := 0.7993380417355076e-1;
                c2[8, 2] := 0.4548502528082586;
                c2[9, 1] := 0.7714713890732801e-1;
                c2[9, 2] := 0.4178579388038483;
                c2[10, 1] := 0.7404596598181127e-1;
                c2[10, 2] := 0.3774715722484659;
                c2[11, 1] := 0.7062702339160462e-1;
                c2[11, 2] := 0.3339432938810453;
                c2[12, 1] := 0.6687952672391507e-1;
                c2[12, 2] := 0.2874950693388235;
                c2[13, 1] := 0.6277828912909767e-1;
                c2[13, 2] := 0.2382680702894708;
                c2[14, 1] := 0.5826808305383988e-1;
                c2[14, 2] := 0.1862073169968455;
                c2[15, 1] := 0.5321974125363517e-1;
                c2[15, 2] := 0.1307323751236313;
                c2[16, 1] := 0.4724820282032780e-1;
                c2[16, 2] := 0.6933542082177094e-1;
              elseif order == 34 then
                alpha := 0.1473858373968463;
                c2[1, 1] := 0.8801537152275983e-1;
                c2[1, 2] := 0.5929204288972172;
                c2[2, 1] := 0.8770594341007476e-1;
                c2[2, 2] := 0.5884653382247518;
                c2[3, 1] := 0.8708797598072095e-1;
                c2[3, 2] := 0.5795895850253119;
                c2[4, 1] := 0.8616320590689187e-1;
                c2[4, 2] := 0.5663615383647170;
                c2[5, 1] := 0.8493413175570858e-1;
                c2[5, 2] := 0.5488825092350877;
                c2[6, 1] := 0.8340387368687513e-1;
                c2[6, 2] := 0.5272851839324592;
                c2[7, 1] := 0.8157596213131521e-1;
                c2[7, 2] := 0.5017313864372913;
                c2[8, 1] := 0.7945402670834270e-1;
                c2[8, 2] := 0.4724089864574216;
                c2[9, 1] := 0.7704133559556429e-1;
                c2[9, 2] := 0.4395276256463053;
                c2[10, 1] := 0.7434009635219704e-1;
                c2[10, 2] := 0.4033126590648964;
                c2[11, 1] := 0.7135035113853376e-1;
                c2[11, 2] := 0.3639961488919042;
                c2[12, 1] := 0.6806813160738834e-1;
                c2[12, 2] := 0.3218025212900124;
                c2[13, 1] := 0.6448214312000864e-1;
                c2[13, 2] := 0.2769235521088158;
                c2[14, 1] := 0.6056719318430530e-1;
                c2[14, 2] := 0.2294693573271038;
                c2[15, 1] := 0.5626925196925040e-1;
                c2[15, 2] := 0.1793564218840015;
                c2[16, 1] := 0.5146352031547277e-1;
                c2[16, 2] := 0.1259877129326412;
                c2[17, 1] := 0.4578069074410591e-1;
                c2[17, 2] := 0.6689147319568768e-1;
              elseif order == 35 then
                alpha := 0.1452224267615486;
                c1[1] := 0.2926764667564367;
                c2[1, 1] := 0.8551731299267280e-1;
                c2[1, 2] := 0.5832758214629523;
                c2[2, 1] := 0.8509109732853060e-1;
                c2[2, 2] := 0.5770596582643844;
                c2[3, 1] := 0.8438201446671953e-1;
                c2[3, 2] := 0.5667497616665494;
                c2[4, 1] := 0.8339191981579831e-1;
                c2[4, 2] := 0.5524209816238369;
                c2[5, 1] := 0.8212328610083385e-1;
                c2[5, 2] := 0.5341766459916322;
                c2[6, 1] := 0.8057906332198853e-1;
                c2[6, 2] := 0.5121470053512750;
                c2[7, 1] := 0.7876247299954955e-1;
                c2[7, 2] := 0.4864870722254752;
                c2[8, 1] := 0.7667670879950268e-1;
                c2[8, 2] := 0.4573736721705665;
                c2[9, 1] := 0.7432449556218945e-1;
                c2[9, 2] := 0.4250013835198991;
                c2[10, 1] := 0.7170742126011575e-1;
                c2[10, 2] := 0.3895767735915445;
                c2[11, 1] := 0.6882488171701314e-1;
                c2[11, 2] := 0.3513097926737368;
                c2[12, 1] := 0.6567231746957568e-1;
                c2[12, 2] := 0.3103999917596611;
                c2[13, 1] := 0.6223804362223595e-1;
                c2[13, 2] := 0.2670123611280899;
                c2[14, 1] := 0.5849696460782910e-1;
                c2[14, 2] := 0.2212298104867592;
                c2[15, 1] := 0.5439628409499822e-1;
                c2[15, 2] := 0.1729443731341637;
                c2[16, 1] := 0.4981540179136920e-1;
                c2[16, 2] := 0.1215462157134930;
                c2[17, 1] := 0.4439981033536435e-1;
                c2[17, 2] := 0.6460098363520967e-1;
              elseif order == 36 then
                alpha := 0.1431515914458580;
                c2[1, 1] := 0.8335881847130301e-1;
                c2[1, 2] := 0.5770670512160201;
                c2[2, 1] := 0.8309698922852212e-1;
                c2[2, 2] := 0.5731929100172432;
                c2[3, 1] := 0.8257400347039723e-1;
                c2[3, 2] := 0.5654713811993058;
                c2[4, 1] := 0.8179117911600136e-1;
                c2[4, 2] := 0.5539556343603020;
                c2[5, 1] := 0.8075042173126963e-1;
                c2[5, 2] := 0.5387245649546684;
                c2[6, 1] := 0.7945413151258206e-1;
                c2[6, 2] := 0.5198817177723069;
                c2[7, 1] := 0.7790506514288866e-1;
                c2[7, 2] := 0.4975537629595409;
                c2[8, 1] := 0.7610613635339480e-1;
                c2[8, 2] := 0.4718884193866789;
                c2[9, 1] := 0.7406012816626425e-1;
                c2[9, 2] := 0.4430516443136726;
                c2[10, 1] := 0.7176927060205631e-1;
                c2[10, 2] := 0.4112237708115829;
                c2[11, 1] := 0.6923460172504251e-1;
                c2[11, 2] := 0.3765940116389730;
                c2[12, 1] := 0.6645495833489556e-1;
                c2[12, 2] := 0.3393522147815403;
                c2[13, 1] := 0.6342528888937094e-1;
                c2[13, 2] := 0.2996755899575573;
                c2[14, 1] := 0.6013361864949449e-1;
                c2[14, 2] := 0.2577053294053830;
                c2[15, 1] := 0.5655503081322404e-1;
                c2[15, 2] := 0.2135004731531631;
                c2[16, 1] := 0.5263798119559069e-1;
                c2[16, 2] := 0.1669320999865636;
                c2[17, 1] := 0.4826589873626196e-1;
                c2[17, 2] := 0.1173807590715484;
                c2[18, 1] := 0.4309819397289806e-1;
                c2[18, 2] := 0.6245036108880222e-1;
              elseif order == 37 then
                alpha := 0.1411669104782917;
                c1[1] := 0.2850271036215707;
                c2[1, 1] := 0.8111958235023328e-1;
                c2[1, 2] := 0.5682412610563970;
                c2[2, 1] := 0.8075727567979578e-1;
                c2[2, 2] := 0.5628142923227016;
                c2[3, 1] := 0.8015440554413301e-1;
                c2[3, 2] := 0.5538087696879930;
                c2[4, 1] := 0.7931239302677386e-1;
                c2[4, 2] := 0.5412833323304460;
                c2[5, 1] := 0.7823314328639347e-1;
                c2[5, 2] := 0.5253190555393968;
                c2[6, 1] := 0.7691895211595101e-1;
                c2[6, 2] := 0.5060183741977191;
                c2[7, 1] := 0.7537237072011853e-1;
                c2[7, 2] := 0.4835036020049034;
                c2[8, 1] := 0.7359601294804538e-1;
                c2[8, 2] := 0.4579149413954837;
                c2[9, 1] := 0.7159227884849299e-1;
                c2[9, 2] := 0.4294078049978829;
                c2[10, 1] := 0.6936295002846032e-1;
                c2[10, 2] := 0.3981491350382047;
                c2[11, 1] := 0.6690857785828917e-1;
                c2[11, 2] := 0.3643121502867948;
                c2[12, 1] := 0.6422751692085542e-1;
                c2[12, 2] := 0.3280684291406284;
                c2[13, 1] := 0.6131430866206096e-1;
                c2[13, 2] := 0.2895750997170303;
                c2[14, 1] := 0.5815677249570920e-1;
                c2[14, 2] := 0.2489521814805720;
                c2[15, 1] := 0.5473023527947980e-1;
                c2[15, 2] := 0.2062377435955363;
                c2[16, 1] := 0.5098441033167034e-1;
                c2[16, 2] := 0.1612849131645336;
                c2[17, 1] := 0.4680658811093562e-1;
                c2[17, 2] := 0.1134672937045305;
                c2[18, 1] := 0.4186928031694695e-1;
                c2[18, 2] := 0.6042754777339966e-1;
              elseif order == 38 then
                alpha := 0.1392625697140030;
                c2[1, 1] := 0.7916943373658329e-1;
                c2[1, 2] := 0.5624158631591745;
                c2[2, 1] := 0.7894592250257840e-1;
                c2[2, 2] := 0.5590219398777304;
                c2[3, 1] := 0.7849941672384930e-1;
                c2[3, 2] := 0.5522551628416841;
                c2[4, 1] := 0.7783093084875645e-1;
                c2[4, 2] := 0.5421574325808380;
                c2[5, 1] := 0.7694193770482690e-1;
                c2[5, 2] := 0.5287909941093643;
                c2[6, 1] := 0.7583430534712885e-1;
                c2[6, 2] := 0.5122376814029880;
                c2[7, 1] := 0.7451020436122948e-1;
                c2[7, 2] := 0.4925978555548549;
                c2[8, 1] := 0.7297197617673508e-1;
                c2[8, 2] := 0.4699889739625235;
                c2[9, 1] := 0.7122194706992953e-1;
                c2[9, 2] := 0.4445436860615774;
                c2[10, 1] := 0.6926216260386816e-1;
                c2[10, 2] := 0.4164072786327193;
                c2[11, 1] := 0.6709399961255503e-1;
                c2[11, 2] := 0.3857341621868851;
                c2[12, 1] := 0.6471757977022456e-1;
                c2[12, 2] := 0.3526828388476838;
                c2[13, 1] := 0.6213084287116965e-1;
                c2[13, 2] := 0.3174082831364342;
                c2[14, 1] := 0.5932799638550641e-1;
                c2[14, 2] := 0.2800495563550299;
                c2[15, 1] := 0.5629672408524944e-1;
                c2[15, 2] := 0.2407078154782509;
                c2[16, 1] := 0.5301264751544952e-1;
                c2[16, 2] := 0.1994026830553859;
                c2[17, 1] := 0.4942673259817896e-1;
                c2[17, 2] := 0.1559719194038917;
                c2[18, 1] := 0.4542996716979947e-1;
                c2[18, 2] := 0.1097844277878470;
                c2[19, 1] := 0.4070720755433961e-1;
                c2[19, 2] := 0.5852181110523043e-1;
              elseif order == 39 then
                alpha := 0.1374332900196804;
                c1[1] := 0.2779468246419593;
                c2[1, 1] := 0.7715084161825772e-1;
                c2[1, 2] := 0.5543001331300056;
                c2[2, 1] := 0.7684028301163326e-1;
                c2[2, 2] := 0.5495289890712267;
                c2[3, 1] := 0.7632343924866024e-1;
                c2[3, 2] := 0.5416083298429741;
                c2[4, 1] := 0.7560141319808483e-1;
                c2[4, 2] := 0.5305846713929198;
                c2[5, 1] := 0.7467569064745969e-1;
                c2[5, 2] := 0.5165224112570647;
                c2[6, 1] := 0.7354807648551346e-1;
                c2[6, 2] := 0.4995030679271456;
                c2[7, 1] := 0.7222060351121389e-1;
                c2[7, 2] := 0.4796242430956156;
                c2[8, 1] := 0.7069540462458585e-1;
                c2[8, 2] := 0.4569982440368368;
                c2[9, 1] := 0.6897453353492381e-1;
                c2[9, 2] := 0.4317502624832354;
                c2[10, 1] := 0.6705970959388781e-1;
                c2[10, 2] := 0.4040159353969854;
                c2[11, 1] := 0.6495194541066725e-1;
                c2[11, 2] := 0.3739379843169939;
                c2[12, 1] := 0.6265098412417610e-1;
                c2[12, 2] := 0.3416613843816217;
                c2[13, 1] := 0.6015440984955930e-1;
                c2[13, 2] := 0.3073260166338746;
                c2[14, 1] := 0.5745615876877304e-1;
                c2[14, 2] := 0.2710546723961181;
                c2[15, 1] := 0.5454383762391338e-1;
                c2[15, 2] := 0.2329316824061170;
                c2[16, 1] := 0.5139340231935751e-1;
                c2[16, 2] := 0.1929604256043231;
                c2[17, 1] := 0.4795705862458131e-1;
                c2[17, 2] := 0.1509655259246037;
                c2[18, 1] := 0.4412933231935506e-1;
                c2[18, 2] := 0.1063130748962878;
                c2[19, 1] := 0.3960672309405603e-1;
                c2[19, 2] := 0.5672356837211527e-1;
              elseif order == 40 then
                alpha := 0.1356742655825434;
                c2[1, 1] := 0.7538038374294594e-1;
                c2[1, 2] := 0.5488228264329617;
                c2[2, 1] := 0.7518806529402738e-1;
                c2[2, 2] := 0.5458297722483311;
                c2[3, 1] := 0.7480383050347119e-1;
                c2[3, 2] := 0.5398604576730540;
                c2[4, 1] := 0.7422847031965465e-1;
                c2[4, 2] := 0.5309482987446206;
                c2[5, 1] := 0.7346313704205006e-1;
                c2[5, 2] := 0.5191429845322307;
                c2[6, 1] := 0.7250930053201402e-1;
                c2[6, 2] := 0.5045099368431007;
                c2[7, 1] := 0.7136868456879621e-1;
                c2[7, 2] := 0.4871295553902607;
                c2[8, 1] := 0.7004317764946634e-1;
                c2[8, 2] := 0.4670962098860498;
                c2[9, 1] := 0.6853470921527828e-1;
                c2[9, 2] := 0.4445169164956202;
                c2[10, 1] := 0.6684507689945471e-1;
                c2[10, 2] := 0.4195095960479698;
                c2[11, 1] := 0.6497570123412630e-1;
                c2[11, 2] := 0.3922007419030645;
                c2[12, 1] := 0.6292726794917847e-1;
                c2[12, 2] := 0.3627221993494397;
                c2[13, 1] := 0.6069918741663154e-1;
                c2[13, 2] := 0.3312065181294388;
                c2[14, 1] := 0.5828873983769410e-1;
                c2[14, 2] := 0.2977798532686911;
                c2[15, 1] := 0.5568964389813015e-1;
                c2[15, 2] := 0.2625503293999835;
                c2[16, 1] := 0.5288947816690705e-1;
                c2[16, 2] := 0.2255872486520188;
                c2[17, 1] := 0.4986456327645859e-1;
                c2[17, 2] := 0.1868796731919594;
                c2[18, 1] := 0.4656832613054458e-1;
                c2[18, 2] := 0.1462410193532463;
                c2[19, 1] := 0.4289867647614935e-1;
                c2[19, 2] := 0.1030361558710747;
                c2[20, 1] := 0.3856310684054106e-1;
                c2[20, 2] := 0.5502423832293889e-1;
              elseif order == 41 then
                alpha := 0.1339811106984253;
                c1[1] := 0.2713685065531391;
                c2[1, 1] := 0.7355140275160984e-1;
                c2[1, 2] := 0.5413274778282860;
                c2[2, 1] := 0.7328319082267173e-1;
                c2[2, 2] := 0.5371064088294270;
                c2[3, 1] := 0.7283676160772547e-1;
                c2[3, 2] := 0.5300963437270770;
                c2[4, 1] := 0.7221298133014343e-1;
                c2[4, 2] := 0.5203345998371490;
                c2[5, 1] := 0.7141302173623395e-1;
                c2[5, 2] := 0.5078728971879841;
                c2[6, 1] := 0.7043831559982149e-1;
                c2[6, 2] := 0.4927768111819803;
                c2[7, 1] := 0.6929049381827268e-1;
                c2[7, 2] := 0.4751250308594139;
                c2[8, 1] := 0.6797129849758392e-1;
                c2[8, 2] := 0.4550083840638406;
                c2[9, 1] := 0.6648246325101609e-1;
                c2[9, 2] := 0.4325285673076087;
                c2[10, 1] := 0.6482554675958526e-1;
                c2[10, 2] := 0.4077964789091151;
                c2[11, 1] := 0.6300169683004558e-1;
                c2[11, 2] := 0.3809299858742483;
                c2[12, 1] := 0.6101130648543355e-1;
                c2[12, 2] := 0.3520508315700898;
                c2[13, 1] := 0.5885349417435808e-1;
                c2[13, 2] := 0.3212801560701271;
                c2[14, 1] := 0.5652528148656809e-1;
                c2[14, 2] := 0.2887316252774887;
                c2[15, 1] := 0.5402021575818373e-1;
                c2[15, 2] := 0.2545001287790888;
                c2[16, 1] := 0.5132588802608274e-1;
                c2[16, 2] := 0.2186415296842951;
                c2[17, 1] := 0.4841900639702602e-1;
                c2[17, 2] := 0.1811322622296060;
                c2[18, 1] := 0.4525419574485134e-1;
                c2[18, 2] := 0.1417762065404688;
                c2[19, 1] := 0.4173260173087802e-1;
                c2[19, 2] := 0.9993834530966510e-1;
                c2[20, 1] := 0.3757210572966463e-1;
                c2[20, 2] := 0.5341611499960143e-1;
              else
                Streams.error("Input argument order (= " + String(order) +
                  ") of Bessel filter is not in the range 1..41");
              end if;

              annotation (Documentation(info="<html> The transfer function H(p) of a <i>n</i> 'th order Bessel filter is given by

<blockquote><pre>
         Bn(0)
 H(p) = -------
         Bn(p)
 </pre>
</blockquote> with the denominator polynomial

<blockquote><pre>
          n             n  (2n - k)!       p^k
 Bn(p) = sum c_k*p^k = sum ----------- * -------   (1)
         k=0           k=0 (n - k)!k!    2^(n-k)
</pre></blockquote>

and the numerator

<blockquote><pre>
               (2n)!     1
Bn(0) = c_0 = ------- * ---- .                     (2)
                n!      2^n
 </pre></blockquote>

Although the coefficients c_k are integer numbers, it is not advisable to use the
polynomials in an unfactorized form because the coefficients are fast growing with order
n (c_0 is approximately 0.3e24 and 0.8e59 for order n=20 and order n=40
respectively).<br>

Therefore, the polynomial Bn(p) is factorized to first and second order polynomials with
real coefficients corresponding to zeros and poles representation that is used in this library.
<p>
The function returns the coefficients which resulted from factorization of the normalized transfer function

<blockquote><pre>
H'(p') = H(p),  p' = p/w0
</pre></blockquote>
as well as
<blockquote><pre>
alpha = 1/w0
</pre></blockquote>
the reciprocal of the cut of frequency w0 where the gain of the transfer function is
decreased 3dB.<p>

Both, coefficients and cut off frequency were calculated symbolically and were eventually evaluated
with high precision calculation. The results were stored in this function as real
numbers.<p>

<br><br><b>Calculation of normalized Bessel filter coefficients</b><br><br>

Equation <blockquote><pre>
   abs(H(j*w0)) = abs(Bn(0)/Bn(j*w0)) = 10^(-3/20)
 </pre></blockquote>
which must be fulfilled for cut off frequency w = w0 leads to
<blockquote><pre>
   [Re(Bn(j*w0))]^2 + [Im(Bn(j*w0))]^2 - (Bn(0)^2)*10^(3/10) = 0
</pre></blockquote>
which has exactly one real solution w0 for each order n. This solutions of w0 are
calculated symbolically first and evaluated by using high precise values of the
coefficients c_k calculated by following (1) and (2). <br>

With w0, the coefficients of the factorized polynomial can be computed by calculating the
zeros of the denominator polynomial

<blockquote><pre>
         n
 Bn(p) = sum w0^k*c_k*(p/w0)^k
         k=0
</pre></blockquote>

of the normalized transfer function H'(p'). There exist n/2 of conjugate complex
pairs of zeros (beta +-j*gamma) if n is even and one additional real zero (alpha) if n is
odd. Finally, the coefficients a, b1_k, b2_k of the polynomials

<blockquote><pre> a*p + 1,  n is odd </pre></blockquote> and

<blockquote><pre> b2_k*p^2 + b1_k*p + 1,   k = 1,... div(n,2) </pre></blockquote>

results from <blockquote><pre> a = -1/alpha </pre></blockquote> and
<blockquote><pre> b2_k = 1/(beta_k^2 + gamma_k^2) b1_k = -2*beta_k/(beta_k^2 + gamma_k^2)
</pre></blockquote>
</p>

</html>
"));
            end BesselBaseCoefficients;

            function toHighestPowerOne
            "Transform filter to form with highest power of s equal 1"

              input Real den1[:]
              "[s] coefficients of polynomials (den1[i]*s + 1)";
              input Real den2[:,2]
              "[s^2, s] coefficients of polynomials (den2[i,1]*s^2 + den2[i,2]*s + 1)";
              output Real cr[size(den1, 1)]
              "[s^0] coefficients of polynomials cr[i]*(s+1/cr[i])";
              output Real c0[size(den2, 1)]
              "[s^0] coefficients of polynomials (s^2 + (den2[i,2]/den2[i,1])*s + (1/den2[i,1]))";
              output Real c1[size(den2, 1)]
              "[s^1] coefficients of polynomials (s^2 + (den2[i,2]/den2[i,1])*s + (1/den2[i,1]))";
            algorithm
              for i in 1:size(den1, 1) loop
                cr[i] := 1/den1[i];
              end for;

              for i in 1:size(den2, 1) loop
                c1[i] := den2[i, 2]/den2[i, 1];
                c0[i] := 1/den2[i, 1];
              end for;
            end toHighestPowerOne;

            function normalizationFactor
            "Compute correction factor of low pass filter such that amplitude at cut-off frequency is -3db (=10^(-3/20) = 0.70794...)"
              import Modelica;
              import Modelica.Utilities.Streams;

              input Real c1[:]
              "[p] coefficients of denominator polynomials (c1[i}*p + 1)";
              input Real c2[:,2]
              "[p^2, p] coefficients of denominator polynomials (c2[i,1]*p^2 + c2[i,2]*p + 1)";
              output Real alpha "Correction factor (replace p by alpha*p)";
          protected
              Real alpha_min;
              Real alpha_max;

              function normalizationResidue
              "Residue of correction factor computation"
                input Real c1[:]
                "[p] coefficients of denominator polynomials (c1[i]*p + 1)";
                input Real c2[:,2]
                "[p^2, p] coefficients of denominator polynomials (c2[i,1]*p^2 + c2[i,2]*p + 1)";
                input Real alpha;
                output Real residue;
            protected
                constant Real beta= 10^(-3/20)
                "Amplitude of -3db required, i.e., -3db = 20*log(beta)";
                Real cc1;
                Real cc2;
                Real p;
                Real alpha2=alpha*alpha;
                Real alpha4=alpha2*alpha2;
                Real A2=1.0;
              algorithm
                assert(size(c1,1) <= 1, "Internal error 2 (should not occur)");
                if size(c1, 1) == 1 then
                  cc1 := c1[1]*c1[1];
                  p := 1 + cc1*alpha2;
                  A2 := A2*p;
                end if;
                for i in 1:size(c2, 1) loop
                  cc1 := c2[i, 2]*c2[i, 2] - 2*c2[i, 1];
                  cc2 := c2[i, 1]*c2[i, 1];
                  p := 1 + cc1*alpha2 + cc2*alpha4;
                  A2 := A2*p;
                end for;
                residue := 1/sqrt(A2) - beta;
              end normalizationResidue;

              function findInterval "Find interval for the root"
                input Real c1[:]
                "[p] coefficients of denominator polynomials (a*p + 1)";
                input Real c2[:,2]
                "[p^2, p] coefficients of denominator polynomials (b*p^2 + a*p + 1)";
                output Real alpha_min;
                output Real alpha_max;
            protected
                Real alpha = 1.0;
                Real residue;
              algorithm
                alpha_min :=0;
                residue := normalizationResidue(c1, c2, alpha);
                if residue < 0 then
                   alpha_max :=alpha;
                else
                   while residue >= 0 loop
                      alpha := 1.1*alpha;
                      residue := normalizationResidue(c1, c2, alpha);
                   end while;
                   alpha_max :=alpha;
                end if;
              end findInterval;

            function solveOneNonlinearEquation
              "Solve f(u) = 0; f(u_min) and f(u_max) must have different signs"
                import Modelica.Utilities.Streams.error;

              input Real c1[:]
                "[p] coefficients of denominator polynomials (c1[i]*p + 1)";
              input Real c2[:,2]
                "[p^2, p] coefficients of denominator polynomials (c2[i,1]*p^2 + c2[i,2]*p + 1)";
              input Real u_min "Lower bound of search intervall";
              input Real u_max "Upper bound of search intervall";
              input Real tolerance=100*Modelica.Constants.eps
                "Relative tolerance of solution u";
              output Real u "Value of independent variable so that f(u) = 0";

            protected
              constant Real eps=Modelica.Constants.eps "machine epsilon";
              Real a=u_min "Current best minimum interval value";
              Real b=u_max "Current best maximum interval value";
              Real c "Intermediate point a <= c <= b";
              Real d;
              Real e "b - a";
              Real m;
              Real s;
              Real p;
              Real q;
              Real r;
              Real tol;
              Real fa "= f(a)";
              Real fb "= f(b)";
              Real fc;
              Boolean found=false;
            algorithm
              // Check that f(u_min) and f(u_max) have different sign
              fa := normalizationResidue(c1,c2,u_min);
              fb := normalizationResidue(c1,c2,u_max);
              fc := fb;
              if fa > 0.0 and fb > 0.0 or fa < 0.0 and fb < 0.0 then
                error(
                  "The arguments u_min and u_max to solveOneNonlinearEquation(..)\n" +
                  "do not bracket the root of the single non-linear equation:\n" +
                  "  u_min  = " + String(u_min) + "\n" + "  u_max  = " + String(u_max)
                   + "\n" + "  fa = f(u_min) = " + String(fa) + "\n" +
                  "  fb = f(u_max) = " + String(fb) + "\n" +
                  "fa and fb must have opposite sign which is not the case");
              end if;

              // Initialize variables
              c := a;
              fc := fa;
              e := b - a;
              d := e;

              // Search loop
              while not found loop
                if abs(fc) < abs(fb) then
                  a := b;
                  b := c;
                  c := a;
                  fa := fb;
                  fb := fc;
                  fc := fa;
                end if;

                tol := 2*eps*abs(b) + tolerance;
                m := (c - b)/2;

                if abs(m) <= tol or fb == 0.0 then
                  // root found (interval is small enough)
                  found := true;
                  u := b;
                else
                  // Determine if a bisection is needed
                  if abs(e) < tol or abs(fa) <= abs(fb) then
                    e := m;
                    d := e;
                  else
                    s := fb/fa;
                    if a == c then
                      // linear interpolation
                      p := 2*m*s;
                      q := 1 - s;
                    else
                      // inverse quadratic interpolation
                      q := fa/fc;
                      r := fb/fc;
                      p := s*(2*m*q*(q - r) - (b - a)*(r - 1));
                      q := (q - 1)*(r - 1)*(s - 1);
                    end if;

                    if p > 0 then
                      q := -q;
                    else
                      p := -p;
                    end if;

                    s := e;
                    e := d;
                    if 2*p < 3*m*q - abs(tol*q) and p < abs(0.5*s*q) then
                      // interpolation successful
                      d := p/q;
                    else
                      // use bi-section
                      e := m;
                      d := e;
                    end if;
                  end if;

                  // Best guess value is defined as "a"
                  a := b;
                  fa := fb;
                  b := b + (if abs(d) > tol then d else if m > 0 then tol else -tol);
                  fb := normalizationResidue(c1,c2,b);

                  if fb > 0 and fc > 0 or fb < 0 and fc < 0 then
                    // initialize variables
                    c := a;
                    fc := fa;
                    e := b - a;
                    d := e;
                  end if;
                end if;
              end while;

              annotation (Documentation(info="<html>

<p>
This function determines the solution of <b>one non-linear algebraic equation</b> \"y=f(u)\"
in <b>one unknown</b> \"u\" in a reliable way. It is one of the best numerical
algorithms for this purpose. As input, the nonlinear function f(u)
has to be given, as well as an interval u_min, u_max that
contains the solution, i.e., \"f(u_min)\" and \"f(u_max)\" must
have a different sign. If possible, a smaller interval is computed by
inverse quadratic interpolation (interpolating with a quadratic polynomial
through the last 3 points and computing the zero). If this fails,
bisection is used, which always reduces the interval by a factor of 2.
The inverse quadratic interpolation method has superlinear convergence.
This is roughly the same convergence rate as a globally convergent Newton
method, but without the need to compute derivatives of the non-linear
function. The solver function is a direct mapping of the Algol 60 procedure
\"zero\" to Modelica, from:
</p>

<dl>
<dt> Brent R.P.:</dt>
<dd> <b>Algorithms for Minimization without derivatives</b>.
     Prentice Hall, 1973, pp. 58-59.</dd>
</dl>

</html>"));
            end solveOneNonlinearEquation;

            algorithm
               // Find interval for alpha
               (alpha_min, alpha_max) :=findInterval(c1, c2);

               // Compute alpha, so that abs(G(p)) = -3db
               alpha :=solveOneNonlinearEquation(
                c1,
                c2,
                alpha_min,
                alpha_max);
            end normalizationFactor;

            encapsulated function bandPassAlpha "Return alpha for band pass"
              import Modelica;
               input Real a "Coefficient of s^1";
               input Real b "Coefficient of s^0";
               input Modelica.SIunits.AngularVelocity w
              "Bandwidth angular frequency";
               output Real alpha "Alpha factor to build up band pass";

          protected
              Real alpha_min;
              Real alpha_max;
              Real z_min;
              Real z_max;
              Real z;

              function residue "Residue of non-linear equation"
                input Real a;
                input Real b;
                input Real w;
                input Real z;
                output Real res;
              algorithm
                res := z^2 + (a*w*z/(1+z))^2 - (2+b*w^2)*z + 1;
              end residue;

            function solveOneNonlinearEquation
              "Solve f(u) = 0; f(u_min) and f(u_max) must have different signs"
                import Modelica.Utilities.Streams.error;

              input Real aa;
              input Real bb;
              input Real ww;
              input Real u_min "Lower bound of search intervall";
              input Real u_max "Upper bound of search intervall";
              input Real tolerance=100*Modelica.Constants.eps
                "Relative tolerance of solution u";
              output Real u "Value of independent variable so that f(u) = 0";

            protected
              constant Real eps=Modelica.Constants.eps "machine epsilon";
              Real a=u_min "Current best minimum interval value";
              Real b=u_max "Current best maximum interval value";
              Real c "Intermediate point a <= c <= b";
              Real d;
              Real e "b - a";
              Real m;
              Real s;
              Real p;
              Real q;
              Real r;
              Real tol;
              Real fa "= f(a)";
              Real fb "= f(b)";
              Real fc;
              Boolean found=false;
            algorithm
              // Check that f(u_min) and f(u_max) have different sign
              fa := residue(aa,bb,ww,u_min);
              fb := residue(aa,bb,ww,u_max);
              fc := fb;
              if fa > 0.0 and fb > 0.0 or fa < 0.0 and fb < 0.0 then
                error(
                  "The arguments u_min and u_max to solveOneNonlinearEquation(..)\n" +
                  "do not bracket the root of the single non-linear equation:\n" +
                  "  u_min  = " + String(u_min) + "\n" + "  u_max  = " + String(u_max)
                   + "\n" + "  fa = f(u_min) = " + String(fa) + "\n" +
                  "  fb = f(u_max) = " + String(fb) + "\n" +
                  "fa and fb must have opposite sign which is not the case");
              end if;

              // Initialize variables
              c := a;
              fc := fa;
              e := b - a;
              d := e;

              // Search loop
              while not found loop
                if abs(fc) < abs(fb) then
                  a := b;
                  b := c;
                  c := a;
                  fa := fb;
                  fb := fc;
                  fc := fa;
                end if;

                tol := 2*eps*abs(b) + tolerance;
                m := (c - b)/2;

                if abs(m) <= tol or fb == 0.0 then
                  // root found (interval is small enough)
                  found := true;
                  u := b;
                else
                  // Determine if a bisection is needed
                  if abs(e) < tol or abs(fa) <= abs(fb) then
                    e := m;
                    d := e;
                  else
                    s := fb/fa;
                    if a == c then
                      // linear interpolation
                      p := 2*m*s;
                      q := 1 - s;
                    else
                      // inverse quadratic interpolation
                      q := fa/fc;
                      r := fb/fc;
                      p := s*(2*m*q*(q - r) - (b - a)*(r - 1));
                      q := (q - 1)*(r - 1)*(s - 1);
                    end if;

                    if p > 0 then
                      q := -q;
                    else
                      p := -p;
                    end if;

                    s := e;
                    e := d;
                    if 2*p < 3*m*q - abs(tol*q) and p < abs(0.5*s*q) then
                      // interpolation successful
                      d := p/q;
                    else
                      // use bi-section
                      e := m;
                      d := e;
                    end if;
                  end if;

                  // Best guess value is defined as "a"
                  a := b;
                  fa := fb;
                  b := b + (if abs(d) > tol then d else if m > 0 then tol else -tol);
                  fb := residue(aa,bb,ww,b);

                  if fb > 0 and fc > 0 or fb < 0 and fc < 0 then
                    // initialize variables
                    c := a;
                    fc := fa;
                    e := b - a;
                    d := e;
                  end if;
                end if;
              end while;

              annotation (Documentation(info="<html>

<p>
This function determines the solution of <b>one non-linear algebraic equation</b> \"y=f(u)\"
in <b>one unknown</b> \"u\" in a reliable way. It is one of the best numerical
algorithms for this purpose. As input, the nonlinear function f(u)
has to be given, as well as an interval u_min, u_max that
contains the solution, i.e., \"f(u_min)\" and \"f(u_max)\" must
have a different sign. If possible, a smaller interval is computed by
inverse quadratic interpolation (interpolating with a quadratic polynomial
through the last 3 points and computing the zero). If this fails,
bisection is used, which always reduces the interval by a factor of 2.
The inverse quadratic interpolation method has superlinear convergence.
This is roughly the same convergence rate as a globally convergent Newton
method, but without the need to compute derivatives of the non-linear
function. The solver function is a direct mapping of the Algol 60 procedure
\"zero\" to Modelica, from:
</p>

<dl>
<dt> Brent R.P.:</dt>
<dd> <b>Algorithms for Minimization without derivatives</b>.
     Prentice Hall, 1973, pp. 58-59.</dd>
</dl>

</html>"));
            end solveOneNonlinearEquation;

            algorithm
              assert( a^2/4 - b <= 0,  "Band pass transformation cannot be computed");
              z :=solveOneNonlinearEquation(a, b, w, 0, 1);
              alpha := sqrt(z);

              annotation (Documentation(info="<html>
<p>
A band pass with bandwidth \"w\" is determined from a low pass
</p>

<pre>
  1/(p^2 + a*p + b)
</pre>

<p>
with the transformation
</p>

<pre>
  new(p) = (p + 1/p)/w
</pre>

<p>
This results in the following derivation:
</p>

<pre>
  1/(p^2 + a*p + b) -> 1/( (p+1/p)^2/w^2 + a*(p + 1/p)/w + b )
                     = 1 / ( p^2 + 1/p^2 + 2)/w^2 + (p + 1/p)*a/w + b )
                     = w^2*p^2 / (p^4 + 2*p^2 + 1 + (p^3 + p)a*w + b*w^2*p^2)
                     = w^2*p^2 / (p^4 + a*w*p^3 + (2+b*w^2)*p^2 + a*w*p + 1)
</pre>

<p>
This 4th order transfer function shall be split in to two transfer functions of order 2 each
for numerical reasons. With the following formulation, the fourth order
polynomial can be represented (with the unknowns \"c\" and \"alpha\"):
</p>

<pre>
  g(p) = w^2*p^2 / ( (p*alpha)^2 + c*(p*alpha) + 1) * (p/alpha)^2 + c*(p/alpha) + 1)
       = w^2*p^2 / ( p^4 + c*(alpha + 1/alpha)*p^3 + (alpha^2 + 1/alpha^2 + c^2)*p^2
                                                   + c*(alpha + 1/alpha)*p + 1 )
</pre>

<p>
Comparison of coefficients:
</p>

<pre>
  c*(alpha + 1/alpha) = a*w           -> c = a*w / (alpha + 1/alpha)
  alpha^2 + 1/alpha^2 + c^2 = 2+b*w^2 -> equation to determine alpha

  alpha^4 + 1 + a^2*w^2*alpha^4/(1+alpha^2)^2 = (2+b*w^2)*alpha^2
    or z = alpha^2
  z^2 + a^2*w^2*z^2/(1+z)^2 - (2+b*w^2)*z + 1 = 0
</pre>

<p>
Therefore the last equation has to be solved for \"z\" (basically, this means to compute
a real zero of a fourth order polynomal):
</p>

<pre>
   solve: 0 = f(z)  = z^2 + a^2*w^2*z^2/(1+z)^2 - (2+b*w^2)*z + 1  for \"z\"
              f(0)  = 1  &gt; 0
              f(1)  = 1 + a^2*w^2/4 - (2+b*w^2) + 1
                    = (a^2/4 - b)*w^2  &lt; 0
                    // since b - a^2/4 > 0 requirement for complex conjugate poles
   -> 0 &lt; z &lt; 1
</pre>

<p>
This function computes the solution of this equation and returns \"alpha = sqrt(z)\";
</p>

</html>"));
            end bandPassAlpha;
          end Utilities;
        end Filter;
      end Internal;
      annotation (
        Documentation(info="<html>
<p>
This package contains basic <b>continuous</b> input/output blocks
described by differential equations.
</p>

<p>
All blocks of this package can be initialized in different
ways controlled by parameter <b>initType</b>. The possible
values of initType are defined in
<a href=\"modelica://Modelica.Blocks.Types.Init\">Modelica.Blocks.Types.Init</a>:
</p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>Name</b></td>
      <td valign=\"top\"><b>Description</b></td></tr>

  <tr><td valign=\"top\"><b>Init.NoInit</b></td>
      <td valign=\"top\">no initialization (start values are used as guess values with fixed=false)</td></tr>

  <tr><td valign=\"top\"><b>Init.SteadyState</b></td>
      <td valign=\"top\">steady state initialization (derivatives of states are zero)</td></tr>

  <tr><td valign=\"top\"><b>Init.InitialState</b></td>
      <td valign=\"top\">Initialization with initial states</td></tr>

  <tr><td valign=\"top\"><b>Init.InitialOutput</b></td>
      <td valign=\"top\">Initialization with initial outputs (and steady state of the states if possibles)</td></tr>
</table>

<p>
For backward compatibility reasons the default of all blocks is
<b>Init.NoInit</b>, with the exception of Integrator and LimIntegrator
where the default is <b>Init.InitialState</b> (this was the initialization
defined in version 2.2 of the Modelica standard library).
</p>

<p>
In many cases, the most useful initial condition is
<b>Init.SteadyState</b> because initial transients are then no longer
present. The drawback is that in combination with a non-linear
plant, non-linear algebraic equations occur that might be
difficult to solve if appropriate guess values for the
iteration variables are not provided (i.e., start values with fixed=false).
However, it is often already useful to just initialize
the linear blocks from the Continuous blocks library in SteadyState.
This is uncritical, because only linear algebraic equations occur.
If Init.NoInit is set, then the start values for the states are
interpreted as <b>guess</b> values and are propagated to the
states with fixed=<b>false</b>.
</p>

<p>
Note, initialization with Init.SteadyState is usually difficult
for a block that contains an integrator
(Integrator, LimIntegrator, PI, PID, LimPID).
This is due to the basic equation of an integrator:
</p>

<pre>
  <b>initial equation</b>
     <b>der</b>(y) = 0;   // Init.SteadyState
  <b>equation</b>
     <b>der</b>(y) = k*u;
</pre>

<p>
The steady state equation leads to the condition that the input to the
integrator is zero. If the input u is already (directly or indirectly) defined
by another initial condition, then the initialization problem is <b>singular</b>
(has none or infinitely many solutions). This situation occurs often
for mechanical systems, where, e.g., u = desiredSpeed - measuredSpeed and
since speed is both a state and a derivative, it is always defined by
Init.InitialState or Init.SteadyState initializtion.
</p>

<p>
In such a case, <b>Init.NoInit</b> has to be selected for the integrator
and an additional initial equation has to be added to the system
to which the integrator is connected. E.g., useful initial conditions
for a 1-dim. rotational inertia controlled by a PI controller are that
<b>angle</b>, <b>speed</b>, and <b>acceleration</b> of the inertia are zero.
</p>

</html>
"));
    end Continuous;

    package Interfaces
    "Library of connectors and partial models for input/output blocks"
      import Modelica.SIunits;
        extends Modelica.Icons.InterfacesPackage;

    connector RealInput = input Real "'input Real' as connector"
      annotation (defaultComponentName="u",
      Icon(graphics={Polygon(
              points={{-100,100},{100,0},{-100,-100},{-100,100}},
              lineColor={0,0,127},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid)},
           coordinateSystem(extent={{-100,-100},{100,100}}, preserveAspectRatio=true, initialScale=0.2)),
      Diagram(coordinateSystem(
            preserveAspectRatio=true, initialScale=0.2,
            extent={{-100,-100},{100,100}},
            grid={1,1}), graphics={Polygon(
              points={{0,50},{100,0},{0,-50},{0,50}},
              lineColor={0,0,127},
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid), Text(
              extent={{-10,85},{-10,60}},
              lineColor={0,0,127},
              textString="%name")}),
        Documentation(info="<html>
<p>
Connector with one input signal of type Real.
</p>
</html>"));

    connector RealOutput = output Real "'output Real' as connector"
      annotation (defaultComponentName="y",
      Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}},
            grid={1,1}), graphics={Polygon(
              points={{-100,100},{100,0},{-100,-100},{-100,100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid)}),
      Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}},
            grid={1,1}), graphics={Polygon(
              points={{-100,50},{0,0},{-100,-50},{-100,50}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid), Text(
              extent={{30,110},{30,60}},
              lineColor={0,0,127},
              textString="%name")}),
        Documentation(info="<html>
<p>
Connector with one output signal of type Real.
</p>
</html>"));

        partial block BlockIcon "Basic graphical layout of input/output block"

          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={Rectangle(
                extent={{-100,-100},{100,100}},
                lineColor={0,0,127},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid), Text(
                extent={{-150,150},{150,110}},
                textString="%name",
                lineColor={0,0,255})}),
          Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output
block (no declarations, no equations). Most blocks
of package Modelica.Blocks inherit directly or indirectly
from this block.
</p>
</html>"));

        end BlockIcon;

        partial block SO "Single Output continuous control block"
          extends BlockIcon;

          RealOutput y "Connector of Real output signal"
            annotation (Placement(transformation(extent={{100,-10},{120,10}},
                rotation=0)));
          annotation (
            Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics),
          Documentation(info="<html>
<p>
Block has one continuous Real output signal.
</p>
</html>"));

        end SO;

        partial block SISO
      "Single Input Single Output continuous control block"
          extends BlockIcon;

          RealInput u "Connector of Real input signal"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}},
                rotation=0)));
          RealOutput y "Connector of Real output signal"
            annotation (Placement(transformation(extent={{100,-10},{120,10}},
                rotation=0)));
          annotation (
          Documentation(info="<html>
<p>
Block has one continuous Real input and one continuous Real output signal.
</p>
</html>"));
        end SISO;

        partial block SI2SO
      "2 Single Input / 1 Single Output continuous control block"
          extends BlockIcon;

          RealInput u1 "Connector of Real input signal 1"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}},
                rotation=0)));
          RealInput u2 "Connector of Real input signal 2"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}},
                rotation=0)));
          RealOutput y "Connector of Real output signal"
            annotation (Placement(transformation(extent={{100,-10},{120,10}},
                rotation=0)));

          annotation (
            Documentation(info="<html>
<p>
Block has two continuous Real input signals u1 and u2 and one
continuous Real output signal y.
</p>
</html>"),  Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics));

        end SI2SO;

      partial block partialBooleanBlockIcon
      "Basic graphical layout of logical block"

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={0,0,0},
                fillColor={210,210,210},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised), Text(
                extent={{-150,150},{150,110}},
                textString="%name",
                lineColor={0,0,255})}),                        Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output,
Boolean block (no declarations, no equations) used especially
in the Blocks.Logical library.
</p>
</html>"));
      end partialBooleanBlockIcon;
        annotation (
          Documentation(info="<HTML>
<p>
This package contains interface definitions for
<b>continuous</b> input/output blocks with Real,
Integer and Boolean signals. Furthermore, it contains
partial models for continuous and discrete blocks.
</p>

</HTML>
",     revisions="<html>
<ul>
<li><i>Oct. 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       Added several new interfaces. <a href=\"modelica://Modelica/Documentation/ChangeNotes1.5.html\">Detailed description</a> available.
<li><i>Oct. 24, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       RealInputSignal renamed to RealInput. RealOutputSignal renamed to
       output RealOutput. GraphBlock renamed to BlockIcon. SISOreal renamed to
       SISO. SOreal renamed to SO. I2SOreal renamed to M2SO.
       SignalGenerator renamed to SignalSource. Introduced the following
       new models: MIMO, MIMOs, SVcontrol, MVcontrol, DiscreteBlockIcon,
       DiscreteBlock, DiscreteSISO, DiscreteMIMO, DiscreteMIMOs,
       BooleanBlockIcon, BooleanSISO, BooleanSignalSource, MI2BooleanMOs.</li>
<li><i>June 30, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized a first version, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.</li>
</ul>
</html>
"));
    end Interfaces;

    package Sources
    "Library of signal source blocks generating Real and Boolean signals"
      import Modelica.Blocks.Interfaces;
      import Modelica.SIunits;
      extends Modelica.Icons.SourcesPackage;

      block RealExpression
      "Set output signal to a time varying Real expression"

        Modelica.Blocks.Interfaces.RealOutput y=0.0 "Value of Real output"
          annotation (                            Dialog(group=
                "Time varying output signal"), Placement(transformation(extent={{
                  100,-10},{120,10}}, rotation=0)));

        annotation (
          Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={
              Rectangle(
                extent={{-100,40},{100,-40}},
                lineColor={0,0,0},
                fillColor={235,235,235},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised),
              Text(
                extent={{-96,15},{96,-15}},
                lineColor={0,0,0},
                textString="%y"),
              Text(
                extent={{-150,90},{140,50}},
                textString="%name",
                lineColor={0,0,255})}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics),
          Documentation(info="<html>
<p>
The (time varying) Real output signal of this block can be defined in its
parameter menu via variable <b>y</b>. The purpose is to support the
easy definition of Real expressions in a block diagram. For example,
in the y-menu the definition \"if time &lt; 1 then 0 else 1\" can be given in order
to define that the output signal is one, if time &ge; 1 and otherwise
it is zero. Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
Variable <b>y</b> is both a variable and a connector.
</p>
</html>"));

      end RealExpression;

          block Constant "Generate constant signal of type Real"
            parameter Real k(start=1) "Constant output value";
            extends Interfaces.SO;

          equation
            y = k;
            annotation (defaultComponentName="const",
              Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={
              Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
              Polygon(
                points={{-80,90},{-88,68},{-72,68},{-80,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
              Polygon(
                points={{90,-70},{68,-62},{68,-78},{90,-70}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,0},{80,0}}, color={0,0,0}),
              Text(
                extent={{-150,-150},{150,-110}},
                lineColor={0,0,0},
                textString="k=%k")}),
              Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={2,2}), graphics={
              Polygon(
                points={{-80,90},{-86,68},{-74,68},{-80,90}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
              Line(
                points={{-80,0},{80,0}},
                color={0,0,255},
                thickness=0.5),
              Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
              Polygon(
                points={{90,-70},{68,-64},{68,-76},{90,-70}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-83,92},{-30,74}},
                lineColor={0,0,0},
                textString="y"),
              Text(
                extent={{70,-80},{94,-100}},
                lineColor={0,0,0},
                textString="time"),
              Text(
                extent={{-101,8},{-81,-12}},
                lineColor={0,0,0},
                textString="k")}),
          Documentation(info="<html>
<p>
The Real output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Constant.png\">
</p>
</html>"));
          end Constant;

          block Sine "Generate sine signal"
            parameter Real amplitude=1 "Amplitude of sine wave";
            parameter SIunits.Frequency freqHz(start=1)
        "Frequency of sine wave";
            parameter SIunits.Angle phase=0 "Phase of sine wave";
            parameter Real offset=0 "Offset of output signal";
            parameter SIunits.Time startTime=0
        "Output = offset for time < startTime";
            extends Interfaces.SO;
    protected
            constant Real pi=Modelica.Constants.pi;

          equation
            y = offset + (if time < startTime then 0 else amplitude*
              Modelica.Math.sin(2*pi*freqHz*(time - startTime) + phase));
            annotation (
              Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
              Polygon(
                points={{-80,90},{-88,68},{-72,68},{-80,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-90,0},{68,0}}, color={192,192,192}),
              Polygon(
                points={{90,0},{68,8},{68,-8},{90,0}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,
                    74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,
                    59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,
                    -64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},
                    {57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={0,0,0}),
              Text(
                extent={{-147,-152},{153,-112}},
                lineColor={0,0,0},
                textString="freqHz=%freqHz")}),
              Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Line(points={{-80,-90},{-80,84}}, color={95,95,95}),
              Polygon(
                points={{-80,97},{-84,81},{-76,81},{-80,97}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(points={{-99,-40},{85,-40}}, color={95,95,95}),
              Polygon(
                points={{97,-40},{81,-36},{81,-45},{97,-40}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-41,-2},{-31.6,34.2},{-26.1,53.1},{-21.3,66.4},{-17.1,74.6},
                    {-12.9,79.1},{-8.64,79.8},{-4.42,76.6},{-0.201,69.7},{4.02,59.4},
                    {8.84,44.1},{14.9,21.2},{27.5,-30.8},{33,-50.2},{37.8,-64.2},{
                    42,-73.1},{46.2,-78.4},{50.5,-80},{54.7,-77.6},{58.9,-71.5},{
                    63.1,-61.9},{67.9,-47.2},{74,-24.8},{80,0}},
                color={0,0,255},
                thickness=0.5),
              Line(
                points={{-41,-2},{-80,-2}},
                color={0,0,255},
                thickness=0.5),
              Text(
                extent={{-87,12},{-40,0}},
                lineColor={0,0,0},
                textString="offset"),
              Line(points={{-41,-2},{-41,-40}}, color={95,95,95}),
              Text(
                extent={{-60,-43},{-14,-54}},
                lineColor={0,0,0},
                textString="startTime"),
              Text(
                extent={{75,-47},{100,-60}},
                lineColor={0,0,0},
                textString="time"),
              Text(
                extent={{-80,99},{-40,82}},
                lineColor={0,0,0},
                textString="y"),
              Line(points={{-9,79},{43,79}}, color={95,95,95}),
              Line(points={{-41,-2},{50,-2}}, color={95,95,95}),
              Polygon(
                points={{33,79},{30,66},{37,66},{33,79}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{37,57},{83,39}},
                lineColor={0,0,0},
                textString="amplitude"),
              Polygon(
                points={{33,-2},{30,11},{36,11},{33,-2},{33,-2}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(points={{33,77},{33,-2}}, color={95,95,95})}),
          Documentation(info="<html>
<p>
The Real output y is a sine signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Sine.png\">
</p>
</html>"));
          end Sine;

          block SawTooth "Generate saw tooth signal"
            parameter Real amplitude=1 "Amplitude of saw tooth";
            parameter SIunits.Time period(final min=Modelica.Constants.small,start = 1)
        "Time for one period";
            parameter Integer nperiod=-1
        "Number of periods (< 0 means infinite number of periods)";
            parameter Real offset=0 "Offset of output signals";
            parameter SIunits.Time startTime=0
        "Output = offset for time < startTime";
            extends Interfaces.SO;
    protected
            SIunits.Time T_start(final start=startTime)
        "Start time of current period";
            Integer count "Period count";
          initial algorithm
            count := integer((time - startTime)/period);
            T_start := startTime + count*period;
          equation
            when integer((time - startTime)/period)>pre(count) then
              count = pre(count)+1;
              T_start = time;
            end when;
            y = offset + (if (time<startTime or nperiod==0 or (nperiod>0 and count>=nperiod)) then 0
                         else amplitude*(time - T_start)/period);
            annotation (
              Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
              Polygon(
                points={{-80,90},{-88,68},{-72,68},{-80,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
              Polygon(
                points={{90,-70},{68,-62},{68,-78},{90,-70}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,-70},{-60,-70},{0,40},{0,-70},{60,41},{60,-70}},
                  color={0,0,0}),
              Text(
                extent={{-147,-152},{153,-112}},
                lineColor={0,0,0},
                textString="period=%period")}),
              Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Polygon(
                points={{-80,90},{-86,68},{-74,68},{-80,90}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
              Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
              Polygon(
                points={{90,-70},{68,-65},{68,-75},{90,-70}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-34,-19},{-37,-32},{-30,-32},{-34,-19}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(points={{-34,-20},{-34,-70}}, color={95,95,95}),
              Polygon(
                points={{-34,-70},{-37,-57},{-31,-57},{-34,-70},{-34,-70}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-65,-39},{-29,-47}},
                lineColor={0,0,0},
                textString="offset"),
              Text(
                extent={{-29,-72},{13,-80}},
                lineColor={0,0,0},
                textString="startTime"),
              Text(
                extent={{-82,92},{-43,76}},
                lineColor={0,0,0},
                textString="y"),
              Text(
                extent={{67,-78},{88,-87}},
                lineColor={0,0,0},
                textString="time"),
              Line(points={{-10,-20},{-10,-70}}, color={95,95,95}),
              Line(points={{-10,88},{-10,-20}}, color={95,95,95}),
              Line(points={{30,88},{30,59}}, color={95,95,95}),
              Line(points={{-10,83},{30,83}}, color={95,95,95}),
              Text(
                extent={{-12,94},{34,85}},
                lineColor={0,0,0},
                textString="period"),
              Line(points={{-44,60},{30,60}}, color={95,95,95}),
              Line(points={{-34,47},{-34,-7}}, color={95,95,95}),
              Text(
                extent={{-73,25},{-36,16}},
                lineColor={0,0,0},
                textString="amplitude"),
              Polygon(
                points={{-34,60},{-37,47},{-30,47},{-34,60}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-34,-20},{-37,-7},{-31,-7},{-34,-20},{-34,-20}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-10,83},{-1,85},{-1,81},{-10,83}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{30,83},{22,85},{22,81},{30,83}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-80,-20},{-10,-20},{30,60},{30,-20},{72,60},{72,-20}},
                color={0,0,255},
                thickness=0.5)}),
          Documentation(info="<html>
<p>
The Real output y is a saw tooth signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/SawTooth.png\">
</p>
</html>"));
          end SawTooth;
          annotation (
            Documentation(info="<HTML>
<p>
This package contains <b>source</b> components, i.e., blocks which
have only output signals. These blocks are used as signal generators
for Real, Integer and Boolean signals.
</p>

<p>
All Real source signals (with the exception of the Constant source)
have at least the following two parameters:
</p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td valign=\"top\"><b>offset</b></td>
      <td valign=\"top\">Value which is added to the signal</td>
  </tr>
  <tr><td valign=\"top\"><b>startTime</b></td>
      <td valign=\"top\">Start time of signal. For time &lt; startTime,
                the output y is set to offset.</td>
  </tr>
</table>

<p>
The <b>offset</b> parameter is especially useful in order to shift
the corresponding source, such that at initial time the system
is stationary. To determine the corresponding value of offset,
usually requires a trimming calculation.
</p>
</HTML>
",     revisions="<html>
<ul>
<li><i>October 21, 2002</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and <a href=\"http://www.robotic.dlr.de/Christian.Schweiger/\">Christian Schweiger</a>:<br>
       Integer sources added. Step, TimeTable and BooleanStep slightly changed.</li>
<li><i>Nov. 8, 1999</i>
       by <a href=\"mailto:clauss@eas.iis.fhg.de\">Christoph Clau&szlig;</a>,
       <a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>,
       <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       New sources: Exponentials, TimeTable. Trapezoid slightly enhanced
       (nperiod=-1 is an infinite number of periods).</li>
<li><i>Oct. 31, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       <a href=\"mailto:clauss@eas.iis.fhg.de\">Christoph Clau&szlig;</a>,
       <a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>,
       All sources vectorized. New sources: ExpSine, Trapezoid,
       BooleanConstant, BooleanStep, BooleanPulse, SampleTrigger.
       Improved documentation, especially detailed description of
       signals in diagram layer.</li>
<li><i>June 29, 1999</i>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized a first version, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.</li>
</ul>
</html>"));
    end Sources;

    package Tables
    "Library of blocks to interpolate in one and two-dimensional tables"
      extends Modelica.Icons.Package;

      model CombiTable2D "Table look-up in two dimensions (matrix/file) "

        import Modelica.Blocks.Types;
        extends Modelica.Blocks.Interfaces.SI2SO;

        parameter Boolean tableOnFile=false
        "true, if table is defined on file or in function usertab"
          annotation(Dialog(group="table data definition"));
        parameter Real table[:, :]=fill(0.0,0,2)
        "table matrix (grid u1 = first column, grid u2 = first row; e.g., table=[0,0;0,1])"
             annotation(Dialog(group="table data definition", enable = not tableOnFile));
        parameter String tableName="NoName"
        "table name on file or in function usertab (see docu)"
             annotation(Dialog(group="table data definition", enable = tableOnFile));
        parameter String fileName="NoName" "file where matrix is stored"
             annotation(Dialog(group="table data definition", enable = tableOnFile,
                               __Dymola_loadSelector(filter="Text files (*.txt);;Matlab files (*.mat)",
                               caption="Open file in which table is present")));
        parameter Modelica.Blocks.Types.Smoothness smoothness=Types.Smoothness.LinearSegments
        "smoothness of table interpolation"
        annotation(Dialog(group="table data interpretation"));
    protected
        Integer tableID;

        function tableInit
        "Initialize 2-dim. table defined by matrix (for details see: Modelica/Resources/C-Sources/ModelicaTables.h)"

          input String tableName;
          input String fileName;
          input Real table[ :, :];
          input Modelica.Blocks.Types.Smoothness smoothness;
          output Integer tableID;
        external "C" tableID = ModelicaTables_CombiTable2D_init(
                       tableName, fileName, table, size(table, 1), size(table, 2),
                       smoothness);
          annotation(Library="ModelicaExternalC");
        end tableInit;

        function tableIpo
        "Interpolate 2-dim. table defined by matrix (for details see: Modelica/Resources/C-Sources/ModelicaTables.h)"
          input Integer tableID;
          input Real u1;
          input Real u2;
          output Real value;
        external "C" value =
                           ModelicaTables_CombiTable2D_interpolate(tableID, u1, u2);
          annotation(Library="ModelicaExternalC");
        end tableIpo;

      equation
        if tableOnFile then
          assert(tableName<>"NoName", "tableOnFile = true and no table name given");
        end if;
        if not tableOnFile then
          assert(size(table,1) > 0 and size(table,2) > 0, "tableOnFile = false and parameter table is an empty matrix");
        end if;

        y = tableIpo(tableID, u1, u2);
        when initial() then
          tableID=tableInit(if tableOnFile then tableName else "NoName",
                            if tableOnFile then fileName else "NoName", table, smoothness);
        end when;
        annotation (
          Documentation(info="<html>
<p>
<b>Linear interpolation</b> in <b>two</b> dimensions of a <b>table</b>.
The grid points and function values are stored in a matrix \"table[i,j]\",
